Site:Location,
 SAN-JOSE-REID-HILLV Design_Conditions,      !- Location Name
      37.33,     !-Latitude {N+ S-}
    -121.82,     !-Longitude {W- E+}
      -8.00,     !-Time Zone Relative to GMT {GMT+/-}
      41.00;     !-Elevation {m}

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -2.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -2.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        0.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        315,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV Ann Clg 0.4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.2,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        292,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.380,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.365;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV Ann Clg 0.4% Condns DP=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.3,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Dewpoint,      !- Humidity Condition Type
       17.0,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        292,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.380,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.365;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV JUN Clg 0.4% Condns DB=>MCWB,     !-Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.0,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        8.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        315,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.356,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.487;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV JUL Clg 0.4% Condns DB=>MCWB,     !-Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       38.1,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        292,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.380,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.365;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV AUG Clg 0.4% Condns DB=>MCWB,     !-Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.2,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        292,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.376,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.398;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV SEP Clg 0.4% Condns DB=>MCWB,     !-Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.6,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        337,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.489;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV OCT Clg 0.4% Condns DB=>MCWB,     !-Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.0,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        292,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.344,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.493;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  SAN-JOSE-REID-HILLV NOV Clg 0.4% Condns DB=>MCWB,     !-Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.0,      !- Maximum Dry-Bulb Temperature {C}
       -16.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     100833,      !- Barometric Pressure {Pa}
        1.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        337,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.322,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.600;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

