Site:Location,
 OXNARD-AIRPORT Design_Conditions,      !- Location Name
      34.20,     !-Latitude {N+ S-}
    -119.20,     !-Longitude {W- E+}
      -8.00,     !-Time Zone Relative to GMT {GMT+/-}
      11.00;     !-Elevation {m}

SizingPeriod:DesignDay,
  OXNARD-AIRPORT Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        4.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         45,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  OXNARD-AIRPORT Ann Clg 0.4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.0,      !- Maximum Dry-Bulb Temperature {C}
        5.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        247,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.424,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.207;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  OXNARD-AIRPORT Ann Clg 0.4% Condns DP=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
        5.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Dewpoint,      !- Humidity Condition Type
       19.0,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        0.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        247,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.424,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.207;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  OXNARD-AIRPORT JUN Clg 0.4% Condns DB=>MCWB,     !-Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.5,      !- Maximum Dry-Bulb Temperature {C}
        6.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        225,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.398,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.283;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  OXNARD-AIRPORT JUL Clg 0.4% Condns DB=>MCWB,     !-Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.0,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        247,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.437,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.146;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  OXNARD-AIRPORT AUG Clg 0.4% Condns DB=>MCWB,     !-Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.2,      !- Maximum Dry-Bulb Temperature {C}
        5.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        247,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.424,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.207;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  OXNARD-AIRPORT SEP Clg 0.4% Condns DB=>MCWB,     !-Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
        6.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
        202,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.383,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.402;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  OXNARD-AIRPORT OCT Clg 0.4% Condns DB=>MCWB,     !-Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        9.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
         67,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.373,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
  OXNARD-AIRPORT NOV Clg 0.4% Condns DB=>MCWB,     !-Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.0,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     101193,      !- Barometric Pressure {Pa}
        8.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7 mph)
         67,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

