// This table pasted into App5-4A_SpaceBySpace-T24N_2022.csv,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TABLE SpaceFunctionData,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,FuncType,VentSpcFuncDef,OccDens,OccVentFrac,OccSensHtRt,OccLatHtRt,RecptPwrDens,HotWtrHrlyUsePerPers,BaseWtrHtrType,IntLPDReg,HiCeilingAllow,DetTaskAllow,SpecTaskAllow,DecorativeAllow,PrecAllow,WhtOrChkAllow,VideoAllow,PrkgATMAllow,PortOffLtgAllow,ExtIllumMirrorAllow,IntIllumMirrorAllow,TransLtgOffAtNightAllow,TunWhtOrDimToWarmAllow,WallDisplayLoMHAllow,WallDisplayMeMHAllow,WallDisplayHiMHAllow,FlrDispTaskLoMHAllow,FlrDispTaskMeMHAllow,FlrDispTaskHiMHAllow,ValDispAllow,ClgUMLHLimit,HtgUMLHLimit,GasEqpPwrDens,CommRfrgEPD,IllumSetptMin,IllumSetptMax,IllumSetptAdjFacPri,IllumSetptAdjFacSec,FuncSchGrp,OccSchRef,RecptSchRef,HotWtrHtgSchRef,IntLtgRegSchRef,GasEqpSchRef,CommRfrgEqpSchRef,InfSchRef,AvailSchRef,HtgTstatSchRef,ClgTstatSchRef,ElevSchRef,EscalSchRef,WtrHtrTempSetptSchRef,SpcFuncIdx,HlthcareEligible,ExcludeFromPredominantCalc,FuncSchGrpIsEditable,NRCCPRFSpaceFunction,NRCCPRFSpaceFunctionTailored,PVBatteryBldgType,; ,
,//SpaceBySpace,,# per 1000 ft²,,Btu / occupant,Btu / occupant,Load W/ft²,Gal/h per person,,W/ft²,W/ft²,W/ft²,W/ft²,W/ft²,W/ft²,W/ft,W/ft²,W,W/ft²,W/ft²,W/ft²,W/ft²,W/ft²,W/ft,W/ft,W/ft,W/ft²,W/ft²,W/ft²,W/ft²,Hrs,Hrs,Btu/h-ft2,W/ft2,lux,lux,,,,Occupancy Schedule,Receptacle Schedule,Hot Water Schedule,Regulated Lighting Schedule,Gas Equipment Schedule,Refrigeration Schedule,Infiltration Schedule,Availability Sched,Heating Setpoint Schedule (F),Cooling Setpoint Schedule (F),Elevator Schedule,Escalator Schedule,Water Heater Temperature Setpoint Schedule,Space Function Index,Is Eligible for Healthcare Exemption,Excluded From Predominant Calculation,FuncSchGrp is Editable,Mapping from Spc:SpcFunc to NRCC PRF,Mapping from Spc:SpcFunc to NRCC PRF,"Bldg types present in 2022 std tables 140.10-A,B",; ,
,Aging Eye/Low-vision (Corridor Area),General - Corridors,10,0.5,250,250,0,0,Electric,0.7,0,0,0,0.3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,100,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,302,1,1,0,LowVisionCorridorArea,NA,default by predominance,; ,
,Aging Eye/Low-vision (Dining),Food Service - Cafeteria/fast-food dining,66.67,0.5,275,275,0.5,0.578,Gas,0.8,0,0,0,0.3,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0.25,50,200,1.5,2,Restaurant,RestaurantOccupancy,RestaurantReceptacle,RestaurantServiceHotWater,RestaurantLights,RestaurantGasEquip,RestaurantRefrigeration,RestaurantInfiltration,RestaurantHVACAvail,RestaurantHtgSetpt,RestaurantClgSetpt,RestaurantElevator,RestaurantEscalator,RestaurantWtrHtrSetpt,303,1,0,0,LowVisionDiningArea,NA,default by predominance,; ,"std tables 140.10-A,B Bldg Type mapping"
,"Aging Eye/Low-vision (Lobby, Main Entry)",Office - Main entry lobbies,66.67,0.5,250,250,0.5,0.09,Electric,0.85,0,0,0,0.3,0,0,0,0,0,0,0,0.95,0.1,0,0,0,0,0,0,0,150,150,0,0,50,200,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,304,1,0,0,LowVisionLobbyMainEntry,NA,default by predominance,; ,Grocery
,Aging Eye/Low-vision (Lounge/Waiting Area),General - Break rooms,66.67,0.5,275,275,1,0.09,Gas,0.8,0,0,0,0.3,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,40,300,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,305,1,0,0,LowVisionWaitingArea,NA,default by predominance,; ,Highrise Multifamily
,Aging Eye/Low-vision (Multipurpose Room),General - Conference/meeting,66.67,0.5,245,155,1,0.09,Electric,0.85,0,0,0,0.3,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,30,300,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,306,1,0,0,LowVisionMultipurposeRoom,NA,default by predominance,; ,"Office, Financial, Unleased Tenant"
,Aging Eye/Low-vision (Religious Worship Area),Assembly - Places of religious worship,142.86,0.5,245,105,0.5,0.09,Electric,1,0,0,0,0.3,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,200,1500,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,307,1,0,0,LowVisionReligiousWorshipArea,NA,none,; ,Retail
,Aging Eye/Low-vision (Restroom),"Exhaust - Toilets, public",10,0.5,250,250,0,0,Gas,1,0,0,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,100,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,308,1,1,0,LowVisionRestroom,NA,default by predominance,; ,School
,Aging Eye/Low-vision (Stairwell),General - Corridors,10,0.5,250,250,0,0,Electric,0.8,0,0,0,0.3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,100,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,309,1,1,0,LowVisionStairwell,NA,default by predominance,; ,Warehouse
,Audience Seating Area,Assembly - Auditorium seating area,142.86,0.5,245,105,1,0.09,Electric,0.5,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,1000,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,310,1,0,0,AudienceSeatingArea,NA,default by predominance,; ,Other
,Auditorium Area,Assembly - Auditorium seating area,142.86,0.5,245,105,1,0.09,Electric,0.7,0,0,0,0.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,1000,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,311,1,0,0,AuditoriumArea,AuditoriumArea,Other,; ,
,Auto Repair / Maintenance Area,Exhaust - Auto repair rooms,10,0.5,275,475,1,0.18,Gas,0.55,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0.75064,0,200,1500,1.5,2,Manufacturing,ManufacturingOccupancy,ManufacturingReceptacle,ManufacturingServiceHotWater,ManufacturingLights,ManufacturingGasEquip,ManufacturingRefrigeration,ManufacturingInfiltration,ManufacturingHVACAvail,ManufacturingHtgSetpt,ManufacturingClgSetpt,ManufacturingElevator,ManufacturingEscalator,ManufacturingWtrHtrSetpt,312,1,0,0,AutoRepairArea,NA,none,; ,
,"Barber, Beauty Salon, Spa Area",Retail - Beauty and nail salons,10,0.5,250,200,2,0.18,Gas,0.7,0,0.3,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,500,500,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,313,1,0,0,BeautySalonArea,NA,Retail,; ,
,Civic Meeting Place Area,Assembly - Legislative chambers,66.67,0.5,250,200,1.5,0.18,Electric,0.9,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,30,300,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,314,1,0,0,CivicMeetingPlaceArea,NA,default by predominance,; ,
,"Classroom, Lecture, Training, Vocational Areas",Education - Classrooms (ages 9-18),50,0.5,245,155,1,0.18,Gas,0.6,0,0,0,0,0,7,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,500,1.5,2,School,SchoolOccupancy,SchoolReceptacle,SchoolServiceHotWater,SchoolLights,SchoolGasEquip,SchoolRefrigeration,SchoolInfiltration,SchoolHVACAvail,SchoolHtgSetpt,SchoolClgSetpt,SchoolElevator,SchoolEscalator,SchoolWtrHtrSetpt,315,1,0,0,ClassroomLectureTrainingVocationalArea,NA,School,; ,
,Computer Room,Misc - Computer (not printing),3,0.5,275,475,0,0.18,Electric,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,75,300,1,4,Data,DataOccupancy,DataReceptacle,DataServiceHotWater,DataLights,DataGasEquip,DataRefrigeration,DataInfiltration,DataHVACAvail,DataHtgSetpt,DataClgSetpt,DataElevator,DataEscalator,DataWtrHtrSetpt,316,0,1,0,ComputerRoom,NA,default by predominance,; ,Computer Room
,Concourse and Atria Area,Retail - Mall common areas,33.33,0.5,250,250,0.5,0.18,Electric,0.6,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,100,300,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,317,1,1,0,MallAndAtria,NA,default by predominance,; ,
,"Convention, Conference, Multipurpose and Meeting Area",General - Conference/meeting,66.67,0.5,245,155,1,0.09,Electric,0.75,0,0,0,0.25,0,0,0,0,0,0,0,0,0,2,2.35,2.66,0.3,0.35,0.4,0,150,150,0,0,30,300,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,318,1,0,1,ConventionConferenceMultipurposeMeetingCenterArea,MultipurposeArea,Other,; ,
,Copy Room,"Exhaust - Copy, printing rooms",10,0.5,250,250,1,0.18,Electric,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,75,500,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,319,1,0,1,CopyRoom,NA,default by predominance,; ,
,Corridor Area,General - Corridors,10,0.5,250,250,0,0,Electric,0.4,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,50,100,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,320,1,1,0,CorridorArea,NA,default by predominance,; ,
,Dining Area (Bar/Lounge and Fine Dining),Food Service - Restaurant dining rooms,66.67,0.5,275,275,0.5,0.578,Gas,0.45,0.25,0,0,0.35,0,0,0,0,0,0,0,0,0,1.25,1.5,1.7,0.45,0.52,0.6,0,150,150,0,0,50,200,1.5,2,Restaurant,RestaurantOccupancy,RestaurantReceptacle,RestaurantServiceHotWater,RestaurantLights,RestaurantGasEquip,RestaurantRefrigeration,RestaurantInfiltration,RestaurantHVACAvail,RestaurantHtgSetpt,RestaurantClgSetpt,RestaurantElevator,RestaurantEscalator,RestaurantWtrHtrSetpt,321,1,0,0,BarLoungeFineDiningArea,DiningArea,Other,; ,
,Dining Area (Cafeteria/Fast Food),Food Service - Cafeteria/fast-food dining,66.67,0.5,275,275,0.5,0.578,Gas,0.45,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0.25,50,200,1.5,2,Restaurant,RestaurantOccupancy,RestaurantReceptacle,RestaurantServiceHotWater,RestaurantLights,RestaurantGasEquip,RestaurantRefrigeration,RestaurantInfiltration,RestaurantHVACAvail,RestaurantHtgSetpt,RestaurantClgSetpt,RestaurantElevator,RestaurantEscalator,RestaurantWtrHtrSetpt,322,1,0,1,FastfoodDining,DiningArea,default by predominance,; ,
,Dining Area (Family and Leisure),Food Service - Cafeteria/fast-food dining,66.67,0.5,275,275,0.5,0.578,Gas,0.4,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0.25,50,200,1.5,2,Restaurant,RestaurantOccupancy,RestaurantReceptacle,RestaurantServiceHotWater,RestaurantLights,RestaurantGasEquip,RestaurantRefrigeration,RestaurantInfiltration,RestaurantHVACAvail,RestaurantHtgSetpt,RestaurantClgSetpt,RestaurantElevator,RestaurantEscalator,RestaurantWtrHtrSetpt,323,1,0,0,FamilyDiningArea,DiningArea,Other,; ,
,"Electrical, Mechanical, Telephone Rooms",Misc - Telephone closets,3,0.5,250,250,3,0.18,Electric,0.4,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,200,200,1,4,Warehouse,WarehouseOccupancy,WarehouseReceptacle,WarehouseServiceHotWater,WarehouseLights,WarehouseGasEquip,WarehouseRefrigeration,WarehouseInfiltration,WarehouseHVACAvail,WarehouseHtgSetpt,WarehouseClgSetpt,WarehouseElevator,WarehouseEscalator,WarehouseWtrHtrSetpt,324,1,1,0,ElectricalMechancialTelephoneRoom,NA,default by predominance,; ,
,Exercise/Fitness Center and Gymnasium Areas,"Sports/Entertainment - Gym, sports arena (play area)",20,0.5,255,875,0.5,0.18,Gas,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,400,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,325,1,0,1,ExerciseCenterGymnasiumArea,NA,default by predominance,; ,
,Financial Transaction Area,Misc - Banks or bank lobbies,10,0.5,250,250,1.5,0.18,Electric,0.7,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,100,300,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,326,1,0,0,FinancialTransactionsArea,NA,"Office, Financial, Unleased Tenant",; ,
,Healthcare Facility and Hospitals (Exam/Treatment Room),Misc - All others,10,0.5,250,200,1.5,0.24,Electric,1.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,1.12596,0,300,3000,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,327,1,0,0,HospitalExamTreatment,NA,Other,; ,
,Healthcare Facility and Hospitals (Imaging Room),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,0.6,0,0,0,0.2,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,75,500,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,328,1,0,0,HospitalImaging,NA,Other,; ,
,Healthcare Facility and Hospitals (Medical Supply Room),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,0.55,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,300,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,329,1,0,0,HospitalMedicalSupply,NA,Other,; ,
,Healthcare Facility and Hospitals (Nursery),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,0.8,0,0,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,20,200,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,330,1,0,0,HospitalNursery,NA,Other,; ,
,Healthcare Facility and Hospitals (Nurse's Station),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,0.85,0,0.2,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,75,500,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,331,1,0,0,HospitalNurseStation,NA,Other,; ,
,Healthcare Facility and Hospitals (Operating Room),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,1.9,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,300,3000,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,332,1,0,0,HospitalOperatingRoom,NA,Other,; ,
,Healthcare Facility and Hospitals (Patient Room),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,0.7,0,0,0,0.15,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,20,200,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,333,1,0,0,HospitalPatientRoom,NA,Other,; ,
,Healthcare Facility and Hospitals (Physical Therapy Room),Misc - All others,10,0.5,250,200,1.5,0.24,Electric,0.75,0,0,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,75,500,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,334,1,0,0,HospitalPhysicalTherapy,NA,Other,; ,
,Healthcare Facility and Hospitals (Recovery Room),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,0.9,0,0,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,20,200,1.5,2,Health,HealthOccupancy,HealthReceptacle,HealthServiceHotWater,HealthLights,HealthGasEquip,HealthRefrigeration,HealthInfiltration,HealthHVACAvail,HealthHtgSetpt,HealthClgSetpt,HealthElevator,HealthEscalator,HealthWtrHtrSetpt,335,1,0,0,HospitalRecovery,NA,Other,; ,
,High-Rise Residential Living Spaces,NA,5,0.5,245,155,0.5,RULE Spc:DwellingUnitXGalPerDay,Gas,na,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0.6824,0,20,200,1.5,2,ResidentialLiving,ResidentialLivingOccupancy,ResidentialLivingReceptacle,ResidentialLivingServiceHotWater,ResidentialLivingLights,ResidentialLivingGasEquip,ResidentialLivingRefrigeration,ResidentialLivingInfiltration,ResidentialLivingHVACAvail,ResidentialLivingHtgSetpt,ResidentialLivingClgSetpt,ResidentialLivingElevator,ResidentialLivingEscalator,ResidentialLivingWtrHtrSetpt,336,0,1,0,HighRiseResidentialLivingSpace,NA,Highrise Multifamily,; ,High-Rise Residential Living Spaces
,Hotel Function Area,Lodging - Multipurpose assembly,142.86,0.5,250,200,0.5,0.096,Gas,0.85,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,300,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,337,0,0,0,HotelFunctionArea,HotelBallroomEventsArea,Other,; ,Hotel Function Area
,Hotel/Motel Guest Room,Lodging - Bedroom/living room,5,0.5,245,155,0.5,4.48,Gas,na,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,20,200,1.5,2,ResidentialLiving,ResidentialLivingOccupancy,ResidentialLivingReceptacle,ResidentialLivingServiceHotWater,ResidentialLivingLights,ResidentialLivingGasEquip,ResidentialLivingRefrigeration,ResidentialLivingInfiltration,ResidentialLivingHVACAvail,ResidentialLivingHtgSetpt,ResidentialLivingClgSetpt,ResidentialLivingElevator,ResidentialLivingEscalator,ResidentialLivingWtrHtrSetpt,338,0,0,0,HotelMotelGuestRoom,NA,Other,; ,Hotel/Motel Guest Room
,Kitchen/Food Preparation Area,Food Service - Kitchen (cooking),5,0.5,275,475,1.5,0.578,Gas,0.95,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,17.53768,1.12,100,500,1.5,2,Restaurant,RestaurantOccupancy,RestaurantReceptacle,RestaurantServiceHotWater,RestaurantLights,RestaurantGasEquip,RestaurantRefrigeration,RestaurantInfiltration,RestaurantHVACAvail,RestaurantHtgSetpt,RestaurantClgSetpt,RestaurantElevator,RestaurantEscalator,RestaurantWtrHtrSetpt,339,1,0,1,KitchenCommercialFoodPreparation,NA,default by predominance,; ,
,Kitchenette or Residential Kitchen,Exhaust - Kitchenettes,5,0.5,275,475,1,0.36,Gas,0.95,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,3,0.5,100,500,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,340,1,0,0,KitchenetteResidentialKitchen,NA,default by predominance,; ,
,"Laboratory, Scientific",Education - University/college laboratories,10,0.5,250,200,2,0.18,Gas,0.9,0,0,0.35,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,12.69264,0.28,500,1000,1.5,2,Laboratory,LaboratoryOccupancy,LaboratoryReceptacle,LaboratoryServiceHotWater,LaboratoryLights,LaboratoryGasEquip,LaboratoryRefrigeration,LaboratoryInfiltration,LaboratoryHVACAvail,LaboratoryHtgSetpt,LaboratoryClgSetpt,LaboratoryElevator,LaboratoryEscalator,LaboratoryWtrHtrSetpt,341,1,1,0,LaboratoryScientific,NA,default by predominance,; ,
,Laundry Area,"Lodging - Laundry rooms, central",10,0.5,250,250,3,0.578,Gas,0.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0.75064,0,100,300,1.5,2,ResidentialCommon,ResidentialCommonOccupancy,ResidentialCommonReceptacle,ResidentialCommonServiceHotWater,ResidentialCommonLights,ResidentialCommonGasEquip,ResidentialCommonRefrigeration,ResidentialCommonInfiltration,ResidentialCommonHVACAvail,ResidentialCommonHtgSetpt,ResidentialCommonClgSetpt,ResidentialCommonElevator,ResidentialCommonEscalator,ResidentialCommonWtrHtrSetpt,342,1,0,1,Laundry,NA,default by predominance,; ,
,Library (Reading Area),Assembly - Libraries (reading rooms and stack areas),20,0.5,250,200,1.5,0.18,Electric,0.8,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,500,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,343,1,0,0,LibraryReadingArea,NA,Other,; ,
,Library (Stacks Area),Assembly - Libraries (reading rooms and stack areas),10,0.5,250,200,1.5,0.18,Electric,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,200,300,1,4,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,344,1,0,0,LibraryStacks,NA,Other,; ,
,"Lobby, Main Entry",Office - Main entry lobbies,66.67,0.5,250,250,0.5,0.09,Electric,0.7,0,0,0,0.25,0,0,0,0,0,0,0,0,0,3,3.5,4,0,0,0,0,150,150,0,0,50,200,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,345,1,0,1,LobbyMainEntry,MainEntryLobby,default by predominance,; ,
,Locker Room,Exhaust - Locker rooms for athletic or industrial facilities,20,0.5,255,475,0.5,0.578,Gas,0.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,20,200,1,4,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,346,1,0,1,LockerDressingRoom,NA,default by predominance,; ,
,"Lounge, Breakroom, or Waiting Area",General - Break rooms,66.67,0.5,275,275,1,0.09,Gas,0.55,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,40,300,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,347,1,1,0,LoungeBreakRoom,NA,default by predominance,; ,
,"Manufacturing, Commercial & Industrial Work Area (Low Bay)",Misc - General manufacturing (excludes heavy industrial and process using chemicals),10,0.5,275,475,1,0.18,Gas,0.6,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,300,1000,1.5,2,Manufacturing,ManufacturingOccupancy,ManufacturingReceptacle,ManufacturingServiceHotWater,ManufacturingLights,ManufacturingGasEquip,ManufacturingRefrigeration,ManufacturingInfiltration,ManufacturingHVACAvail,ManufacturingHtgSetpt,ManufacturingClgSetpt,ManufacturingElevator,ManufacturingEscalator,ManufacturingWtrHtrSetpt,348,1,0,0,GeneralCommercialIndustrialWorkAreaLowBay,NA,none,; ,
,"Manufacturing, Commercial & Industrial Work Area (High Bay)",Misc - General manufacturing (excludes heavy industrial and process using chemicals),10,0.5,275,475,1,0.18,Gas,0.65,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,300,1000,1.5,2,Manufacturing,ManufacturingOccupancy,ManufacturingReceptacle,ManufacturingServiceHotWater,ManufacturingLights,ManufacturingGasEquip,ManufacturingRefrigeration,ManufacturingInfiltration,ManufacturingHVACAvail,ManufacturingHtgSetpt,ManufacturingClgSetpt,ManufacturingElevator,ManufacturingEscalator,ManufacturingWtrHtrSetpt,349,1,0,0,GeneralCommercialIndustrialWorkAreaHighBay,NA,none,; ,
,"Manufacturing, Commercial & Industrial Work Area (Precision)",Misc - General manufacturing (excludes heavy industrial and process using chemicals),10,0.5,250,200,1,0.18,Gas,0.85,0,0,0,0,0.7,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,1000,3000,1.5,2,Manufacturing,ManufacturingOccupancy,ManufacturingReceptacle,ManufacturingServiceHotWater,ManufacturingLights,ManufacturingGasEquip,ManufacturingRefrigeration,ManufacturingInfiltration,ManufacturingHVACAvail,ManufacturingHtgSetpt,ManufacturingClgSetpt,ManufacturingElevator,ManufacturingEscalator,ManufacturingWtrHtrSetpt,350,1,0,0,GeneralCommercialIndustrialWorkAreaPrecision,NA,none,; ,
,Museum Area (Exhibition/Display),Assembly - Museums/galleries,66.67,0.5,250,250,1.5,0.09,Electric,0.6,0,0,0,0.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,500,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,351,1,0,0,ExhibitMuseumArea,ExhibitMuseumArea,none,; ,
,Museum Area (Restoration Room),Misc - General manufacturing (excludes heavy industrial and process using chemicals),10,0.5,250,250,1.5,0.18,Electric,0.7,0,0.35,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,500,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,352,1,0,0,MuseumRestoration,NA,none,; ,
,Office Area (>250 square feet),Office - Office space,10,0.5,250,200,1.5,0.18,Electric,0.6,0,0,0,0,0,0,0,0,0.2,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,75,500,1,4,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,353,1,0,0,OfficeGreaterThan250Ft,NA,"Office, Financial, Unleased Tenant",; ,
,Office Area (<250 square feet),Office - Office space,10,0.5,250,200,1.5,0.18,Electric,0.65,0,0,0,0,0,0,0,0,0.2,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,75,500,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,354,1,0,0,Office250FtOrLess,NA,"Office, Financial, Unleased Tenant",; ,
,Parking Garage Area (Parking Zone and Ramps),Exhaust - Parking garages,5,0.5,250,200,0,0,Electric,0.1,0,0,0,0,0,0,0,First 100 + 50 for each additional one,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,10,40,1.5,2,Parking,ParkingOccupancy,ParkingReceptacle,ParkingServiceHotWater,ParkingLights,ParkingGasEquip,ParkingRefrigeration,ParkingInfiltration,ParkingHVACAvail,ParkingHtgSetpt,ParkingClgSetpt,ParkingElevator,ParkingEscalator,ParkingWtrHtrSetpt,355,1,1,0,ParkingGarageBuildingParkingArea,NA,none,; ,
,Parking Garage Area (Daylight Adaptation Zones),Exhaust - Parking garages,5,0.5,250,200,0,0,Electric,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,10,40,1.5,2,Parking,ParkingOccupancy,ParkingReceptacle,ParkingServiceHotWater,ParkingLights,ParkingGasEquip,ParkingRefrigeration,ParkingInfiltration,ParkingHVACAvail,ParkingHtgSetpt,ParkingClgSetpt,ParkingElevator,ParkingEscalator,ParkingWtrHtrSetpt,356,1,1,0,ParkingGarageAreaDaylightAdaptationZone,NA,none,; ,
,Pharmacy Area,Misc - Pharmacy (preparation area),10,0.5,250,200,5,0.18,Electric,1,0,0,0.35,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,1,100,1000,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,357,1,0,0,PharmacyArea,NA,default by predominance,; ,
,Retail Sales Area (Grocery Sales),Retail - Supermarket,16.67,0.5,250,200,1,0.18,Gas,1,0.1,0,0,0.35,0,0,0,0,0,0,0,0,0,6.6,7.76,8.8,0.6,0.7,0.8,0,150,150,0,5,100,1000,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,358,1,0,0,GrocerySalesArea,GroceryStoreArea,Grocery,; ,
,Retail Sales Area (Retail Merchandise Sales),Retail - Sales,16.67,0.5,250,200,1,0.18,Electric,0.95,0.1,0,0,0.35,0,0,0,0,0,0,0,0,0,9.5,11.2,12.7,0.45,0.52,0.6,0.5,150,150,0,0,100,1000,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,359,1,0,0,RetailSalesArea,RetailMerchandiseSales,Retail,; ,
,Retail Sales Area (Fitting Room),Retail - Sales,16.67,0.5,250,200,1,0.18,Electric,0.6,0,0,0,0,0,0,0,0,0,40,120,0,0,0,0,0,0,0,0,0,150,150,0,0,100,1000,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,360,1,0,0,RetailFittingRoom,NA,Retail,; ,
,Religious Worship Area,Assembly - Places of religious worship,142.86,0.5,245,105,0.5,0.09,Electric,0.95,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,200,1500,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,361,1,0,0,ReligiousWorshipArea,ReligiousWorshipArea,none,; ,
,Restrooms,"Exhaust - Toilets, public",10,0.5,250,250,0,0,Gas,0.65,0,0,0,0.35,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,50,100,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,362,1,1,0,Restroom,NA,default by predominance,; ,
,Stairwell,General - Corridors,10,0.5,250,250,0,0,Electric,0.6,0,0,0,0.35,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,50,100,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,363,1,1,0,Stairwell,NA,default by predominance,; ,
,"Storage, Commercial/Industrial (Warehouse)",Misc - Warehouses,2,0.5,275,475,0.2,0.18,Electric,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,50,300,1.5,2,Warehouse,WarehouseOccupancy,WarehouseReceptacle,WarehouseServiceHotWater,WarehouseLights,WarehouseGasEquip,WarehouseRefrigeration,WarehouseInfiltration,WarehouseHVACAvail,WarehouseHtgSetpt,WarehouseClgSetpt,WarehouseElevator,WarehouseEscalator,WarehouseWtrHtrSetpt,364,1,0,0,CommercialIndustrialWarehouse,NA,Warehouse,; ,
,"Storage, Commercial/Industrial (Refrigerated)",Misc - Freezer and refrigerated spaces (<50F),0,0.5,275,475,0.2,0.18,Electric,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,10,50,300,1.5,2,Warehouse,WarehouseOccupancy,WarehouseReceptacle,WarehouseServiceHotWater,WarehouseLights,WarehouseGasEquip,WarehouseRefrigeration,WarehouseInfiltration,WarehouseHVACAvail,WarehouseHtgSetpt,WarehouseClgSetpt,WarehouseElevator,WarehouseEscalator,WarehouseWtrHtrSetpt,365,1,0,0,CommercialIndustrialStorageAreaRefrigerated,NA,Warehouse,; ,
,"Storage, Commercial/Industrial (Shipping & Handling)",Misc - Shipping/receiving,5,0.5,275,475,0.5,0.18,Electric,0.6,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,50,300,1.5,2,Warehouse,WarehouseOccupancy,WarehouseReceptacle,WarehouseServiceHotWater,WarehouseLights,WarehouseGasEquip,WarehouseRefrigeration,WarehouseInfiltration,WarehouseHVACAvail,WarehouseHtgSetpt,WarehouseClgSetpt,WarehouseElevator,WarehouseEscalator,WarehouseWtrHtrSetpt,366,1,0,0,CommercialIndustrialStorageShipping,NA,Warehouse,; ,
,"Storage, General",Misc - All others,0,0.5,250,200,0.2,0,Electric,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,50,300,1.5,2,Warehouse,WarehouseOccupancy,WarehouseReceptacle,WarehouseServiceHotWater,WarehouseLights,WarehouseGasEquip,WarehouseRefrigeration,WarehouseInfiltration,WarehouseHVACAvail,WarehouseHtgSetpt,WarehouseClgSetpt,WarehouseElevator,WarehouseEscalator,WarehouseWtrHtrSetpt,380,1,1,0,GeneralStorage,NA,default by predominance,; ,
,"Sports Arena - Playing Area (> 5,000 Spectators)","Sports/Entertainment - Gym, sports arena (play area)",80,0.5,255,875,0.5,0.18,Gas,2.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,400,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,367,0,0,0,SportsArenaSeatsGTE5000ClassI,NA,none,; ,"Sports Arena - Playing Area (> 5,000 Spectators)"
,"Sports Arena - Playing Area (2,000 - 5,000 Spectators)","Sports/Entertainment - Gym, sports arena (play area)",66.67,0.5,255,875,0.5,0.18,Gas,1.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,400,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,368,0,0,0,SportsArenaSeatsLT5000ClassII,NA,none,; ,"Sports Arena - Playing Area (2,000 - 5,000 Spectators)"
,"Sports Arena - Playing Area (< 2,000 Spectators)","Sports/Entertainment - Gym, sports arena (play area)",50,0.5,255,875,0.5,0.18,Gas,1.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,400,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,369,0,0,0,SportsArenaSeatsLT2000ClassIII,NA,none,; ,"Sports Arena - Playing Area (< 2,000 Spectators)"
,Sports Arena - Playing Area (Recreational),"Sports/Entertainment - Gym, sports arena (play area)",20,0.5,255,875,0.2,0.9,Gas,0.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,150,400,1.5,2,Retail,RetailOccupancy,RetailReceptacle,RetailServiceHotWater,RetailLights,RetailGasEquip,RetailRefrigeration,RetailInfiltration,RetailHVACAvail,RetailHtgSetpt,RetailClgSetpt,RetailElevator,RetailEscalator,RetailWtrHtrSetpt,370,1,0,0,SportsArenaSeatsLimitedClassIV,NA,none,; ,
,Theater Area (Motion Picture),Assembly - Auditorium seating area,142.86,0.5,245,105,0.5,0.09,Electric,0.5,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,2,50,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,371,1,0,0,TheaterMotionPicture,MotionPictureTheater,Other,; ,
,Theater Area (Performance),"Sports/Entertainment - Stages, studios",142.86,0.5,245,105,0.5,0.09,Gas,0.8,0,0,0,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,2,200,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,372,1,0,1,TheaterPerformance,PerformanceTheater,Other,; ,
,Transportation Function (Baggage Area),Misc - Transportation waiting,33.33,0.5,250,250,0.5,0.18,Electric,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,500,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,373,0,0,0,TransportationFunctionConcourseBaggage,NA,none,; ,Transportation Function (Baggage Area)
,Transportation Function (Ticketing Area),Misc - Transportation waiting,33.33,0.5,250,250,0.5,0.18,Electric,0.45,0,0,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,50,500,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,374,0,0,0,TransportationFunctionTicketing,NA,none,; ,Transportation Function (Ticketing Area)
,Unleased Tenant Area,Office - Office space,10,0.5,250,200,1.5,0.18,Electric,0.6,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,75,500,1,4,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,375,1,0,1,UnleasedTenantArea,NA,"Office, Financial, Unleased Tenant",; ,
,Unoccupied-Exclude from Gross Floor Area,NA,0,0.5,250,250,0,0,Gas,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,0,0,0,0,Unoccupied,UnoccupiedOccupancy,UnoccupiedReceptacle,UnoccupiedServiceHotWater,UnoccupiedLights,UnoccupiedGasEquip,UnoccupiedRefrigeration,UnoccupiedInfiltration,UnoccupiedHVACAvail,UnoccupiedHtgSetpt,UnoccupiedClgSetpt,UnoccupiedElevator,UnoccupiedEscalator,UnoccupiedWtrHtrSetpt,376,1,1,0,UnoccupiedExcludeInGrossFloorArea,NA,none,; ,
,Unoccupied-Include in Gross Floor Area,NA,0,0.5,250,250,0,0,Gas,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,0,0,0,0,Unoccupied,UnoccupiedOccupancy,UnoccupiedReceptacle,UnoccupiedServiceHotWater,UnoccupiedLights,UnoccupiedGasEquip,UnoccupiedRefrigeration,UnoccupiedInfiltration,UnoccupiedHVACAvail,UnoccupiedHtgSetpt,UnoccupiedClgSetpt,UnoccupiedElevator,UnoccupiedEscalator,UnoccupiedWtrHtrSetpt,377,1,1,0,UnoccupiedIncludeInGrossFloorArea,NA,default by predominance,; ,
,Videoconferencing Studio,General - Conference/meeting,10,0.5,250,200,1.5,0.18,Electric,0.9,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,300,300,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,378,1,0,0,VideoConferencingStudio,NA,default by predominance,; ,
,All other,Misc - All others,10,0.5,250,200,1,0.18,Gas,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,150,150,0,0,100,300,1.5,2,Office,OfficeOccupancy,OfficeReceptacle,OfficeServiceHotWater,OfficeLights,OfficeGasEquip,OfficeRefrigeration,OfficeInfiltration,OfficeHVACAvail,OfficeHtgSetpt,OfficeClgSetpt,OfficeElevator,OfficeEscalator,OfficeWtrHtrSetpt,301,1,0,1,AllOthersSpace,NA,none,; ,
,"Conference, Multipurpose and Meeting Area",General - Conference/meeting,66.67,0.5,245,155,1,0.09,Electric,0.75,0,0,0,0.25,0,0,0,0,0,0,0,0,0,2,2.35,2.66,0.3,0.35,0.4,0,150,150,0,0,30,300,1.5,2,Assembly,AssemblyOccupancy,AssemblyReceptacle,AssemblyServiceHotWater,AssemblyLights,AssemblyGasEquip,AssemblyRefrigeration,AssemblyInfiltration,AssemblyHVACAvail,AssemblyHtgSetpt,AssemblyClgSetpt,AssemblyElevator,AssemblyEscalator,AssemblyWtrHtrSetpt,381,1,0,1,ConferenceMultipurposeMeetingCenterArea,MultipurposeArea,default by predominance,;,
,Storage,Misc - All others,0,0.5,250,200,0.2,0,Electric,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8760,8760,0,0,50,300,1.5,2,Warehouse,WarehouseOccupancy,WarehouseReceptacle,WarehouseServiceHotWater,WarehouseLights,WarehouseGasEquip,WarehouseRefrigeration,WarehouseInfiltration,WarehouseHVACAvail,WarehouseHtgSetpt,WarehouseClgSetpt,WarehouseElevator,WarehouseEscalator,WarehouseWtrHtrSetpt,379,0,1,0,Storage,NA,default by predominance,;,
,Health Care / Assisted Living (Nurse's Station),Misc - All others,10,0.5,250,200,1.5,0.24,Gas,0.85,0,0,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,75,500,1.5,2,ResidentialCommon,ResidentialCommonOccupancy,ResidentialCommonReceptacle,ResidentialCommonServiceHotWater,ResidentialCommonLights,ResidentialCommonGasEquip,ResidentialCommonRefrigeration,ResidentialCommonInfiltration,ResidentialCommonHVACAvail,ResidentialCommonHtgSetpt,ResidentialCommonClgSetpt,ResidentialCommonElevator,ResidentialCommonEscalator,ResidentialCommonWtrHtrSetpt,382,0,0,0,AssistedLivingNurseStation,NA,Highrise Multifamily,;,
,Health Care / Assisted Living (Physical Therapy Room),Misc - All others,10,0.5,250,200,1.5,0.24,Electric,0.75,0,0,0,0,0,0,0,0,0,0,0,0,0.1,0,0,0,0,0,0,0,150,150,0,0,75,500,1.5,2,ResidentialCommon,ResidentialCommonOccupancy,ResidentialCommonReceptacle,ResidentialCommonServiceHotWater,ResidentialCommonLights,ResidentialCommonGasEquip,ResidentialCommonRefrigeration,ResidentialCommonInfiltration,ResidentialCommonHVACAvail,ResidentialCommonHtgSetpt,ResidentialCommonClgSetpt,ResidentialCommonElevator,ResidentialCommonEscalator,ResidentialCommonWtrHtrSetpt,383,0,0,0,AssistedLivingPhysicalTherapy,NA,Highrise Multifamily,;,
ENDTABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
//,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
