TABLE OffMedCECStd13030012TrmlUnit,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd,,,,
;,,,,,(cfm),(cfm),( cfm),,,,,
CoreBottomZn TU,BaseVAVBox TrmlUnit,VAVReheatBox,BaseAirSys5,Core_bottom Thermal Zone,7973.977,1594.795,3986.989,DualMaximum,,,,
PerimeterBottomZn1 TU,BaseVAVBox TrmlUnit-2,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_1 Thermal Zone,2053.41,410.682,1026.705,DualMaximum,,,,
PerimeterBottomZn2 TU,BaseVAVBox TrmlUnit-3,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_2 Thermal Zone,1321.295,264.259,660.648,DualMaximum,,,,
PerimeterBottomZn3 TU,BaseVAVBox TrmlUnit-4,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_3 Thermal Zone,1429.124,334.764,714.562,DualMaximum,,,,
PerimeterBottomZn4 TU,BaseVAVBox TrmlUnit-5,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_4 Thermal Zone,1415.293,283.059,707.646,DualMaximum,,,,
CoreMidZn TU,BaseVAVBox TrmlUnit-6,VAVReheatBox,BaseAirSys5-2,Core_mid Thermal Zone,8191.594,1638.319,4095.797,DualMaximum,,,,
PerimeterMidZn1 TU,BaseVAVBox TrmlUnit-7,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_1 Thermal Zone,2506.763,501.353,1253.381,DualMaximum,,,,
PerimeterMidZn2 TU,BaseVAVBox TrmlUnit-8,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_2 Thermal Zone,1576.382,315.276,788.191,DualMaximum,,,,
PerimeterMidZn3 TU,BaseVAVBox TrmlUnit-9,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_3 Thermal Zone,1511.809,334.764,755.904,DualMaximum,,,,
PerimeterMidZn4 TU,BaseVAVBox TrmlUnit-10,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_4 Thermal Zone,1712.472,342.494,856.236,DualMaximum,,,,
Core Top Zn TU,BaseVAVBox TrmlUnit-11,VAVReheatBox,BaseAirSys5-3,Core_top Thermal Zone,8351.899,1670.38,4175.95,DualMaximum,,,,
PerimeterTopZn1 TU,BaseVAVBox TrmlUnit-12,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_1 Thermal Zone,2577.029,515.406,1288.515,DualMaximum,,,,
PerimeterTopZn2 TU,BaseVAVBox TrmlUnit-13,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_2 Thermal Zone,1574.067,314.813,787.034,DualMaximum,,,,
PerimeterTopZn3 TU,BaseVAVBox TrmlUnit-14,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_3 Thermal Zone,1629.161,334.764,814.581,DualMaximum,,,,
PerimeterTopZn4 TU,BaseVAVBox TrmlUnit-15,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_4 Thermal Zone,1809.463,361.893,904.732,DualMaximum,,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012CoilClg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
Bottom VAV CoilCooling,BaseSys5 CoilClg,DirectExpansion,BaseAirSys5,NONE,509990.969,532079,-99996,-99996,9.8,2,,
Mid VAV CoilCooling,BaseSys5 CoilClg-2,DirectExpansion,BaseAirSys5-2,NONE,522607.313,545241.75,-99996,-99996,9.8,2,,
Top VAV CoilCooling,BaseSys5 CoilClg-3,DirectExpansion,BaseAirSys5-3,NONE,520317.438,542852.688,-99996,-99996,9.8,2,,
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012CoilHtg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
Bottom VAV CoilHeating,BaseSys5 CoilHtg,HotWater,BaseAirSys5,NONE,49241.973,49241.973,2.46116,-99996,-99996,,,
Mid VAV CoilHeating,BaseSys5 CoilHtg-2,HotWater,BaseAirSys5-2,NONE,47046.914,47046.914,2.35145,-99996,-99996,,,
Top VAV CoilHeating,BaseSys5 CoilHtg-3,HotWater,BaseAirSys5-3,NONE,45598.238,45598.238,2.27905,-99996,-99996,,,
CoreBottomReheatCoil,BaseVAVBox CoilHtg,HotWater,BaseAirSys5,Core_bottom Thermal Zone,83552.336,83552.336,4.17603,-99996,-99996,,,
PerimeterBottom1ReheatCoil,BaseVAVBox CoilHtg-2,HotWater,BaseAirSys5,Perimeter_bot_ZN_1 Thermal Zone,43582,43582,2.17827,-99996,-99996,,,
PerimeterBottom2ReheatCoil,BaseVAVBox CoilHtg-3,HotWater,BaseAirSys5,Perimeter_bot_ZN_2 Thermal Zone,28513.75,28513.75,1.42515,-99996,-99996,,,
PerimeterBottom3ReheatCoil,BaseVAVBox CoilHtg-4,HotWater,BaseAirSys5,Perimeter_bot_ZN_3 Thermal Zone,35659.41,35659.41,1.78229,-99996,-99996,,,
PerimeterBottom4ReheatCoil,BaseVAVBox CoilHtg-5,HotWater,BaseAirSys5,Perimeter_bot_ZN_4 Thermal Zone,29695.637,29695.637,1.48422,-99996,-99996,,,
CoreMidReheatCoil,BaseVAVBox CoilHtg-6,HotWater,BaseAirSys5-2,Core_mid Thermal Zone,110294.18,110294.18,5.51261,-99996,-99996,,,
PerimeterMid1ReheatCoil,BaseVAVBox CoilHtg-7,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_1 Thermal Zone,51050.852,51050.852,2.55157,-99996,-99996,,,
PerimeterMid2ReheatCoil,BaseVAVBox CoilHtg-8,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_2 Thermal Zone,32741,32741,1.63643,-99996,-99996,,,
PerimeterMid3ReheatCoil,BaseVAVBox CoilHtg-9,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_3 Thermal Zone,39567.273,39567.273,1.97761,-99996,-99996,,,
PerimeterMid4ReheatCoil,BaseVAVBox CoilHtg-10,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_4 Thermal Zone,34297.086,34297.086,1.7142,-99996,-99996,,,
CoreTopReheatCoil,BaseVAVBox CoilHtg-11,HotWater,BaseAirSys5-3,Core_top Thermal Zone,175779.703,175779.703,8.78565,-99996,-99996,,,
PerimeterTop1ReheatCoil,BaseVAVBox CoilHtg-12,HotWater,BaseAirSys5-3,Perimeter_top_ZN_1 Thermal Zone,57778.223,57778.223,2.88781,-99996,-99996,,,
PerimeterTop2ReheatCoil,BaseVAVBox CoilHtg-13,HotWater,BaseAirSys5-3,Perimeter_top_ZN_2 Thermal Zone,36257.824,36257.824,1.8122,-99996,-99996,,,
PerimeterTop3ReheatCoil,BaseVAVBox CoilHtg-14,HotWater,BaseAirSys5-3,Perimeter_top_ZN_3 Thermal Zone,51259.551,51259.551,2.562,-99996,-99996,,,
PerimeterTop4ReheatCoil,BaseVAVBox CoilHtg-15,HotWater,BaseAirSys5-3,Perimeter_top_ZN_4 Thermal Zone,39503.137,39503.137,1.97441,-99996,-99996,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012Fan,,,,,,,,,,,,
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),( hp),,
BottomVAV SupplyFan,BaseSys5 Fan,VariableSpeedDrive,BaseAirSys5,NONE,14717.217,2887.56,0.62,StaticPressure,4,15,InAirStream,0.924
MidVAV SupplyFan,BaseSys5 Fan-2,VariableSpeedDrive,BaseAirSys5-2,NONE,15146.34,3132.207,0.62,StaticPressure,4,20,InAirStream,0.93
TopVAV SupplyFan,BaseSys5 Fan-3,VariableSpeedDrive,BaseAirSys5-3,NONE,15426.894,3197.256,0.62,StaticPressure,4,20,InAirStream,0.93
Bottom VAV Relief Fan,BaseRelief Fan,VariableSpeedDrive,BaseAirSys5,NONE,13823.42,0,0.5,StaticPressure,1,5,InAirStream,0.895
Mid VAV Relief Fan,BaseRelief Fan-2,VariableSpeedDrive,BaseAirSys5-2,NONE,14252.543,0,0.5,StaticPressure,1,5,InAirStream,0.895
Top VAV Relief Fan,BaseRelief Fan-3,VariableSpeedDrive,BaseAirSys5-3,NONE,14533.097,0,0.5,StaticPressure,1,5,InAirStream,0.895
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012OACtrl,,,,,,,,,,,,
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration,,,,,,,,
;,,,,,,,,,,,,
BottomVAV Economizer,BaseSys5 OACtrl,DifferentialDryBulb,BaseAirSys5,Integrated,,,,,,,,
MidVAV OACtrl,BaseSys5 OACtrl-2,DifferentialDryBulb,BaseAirSys5-2,Integrated,,,,,,,,
Top VAV OACtrl,BaseSys5 OACtrl-3,DifferentialDryBulb,BaseAirSys5-3,Integrated,,,,,,,,
ENDTABLE,,,,,,,,,,,,
