TABLE OffMedCECStd13030012STrmlUnit,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd,,,,
;,,,,,(cfm),(cfm),( cfm),,,,,
CoreBottomZn TU,BaseVAVBox TrmlUnit,VAVReheatBox,BaseAirSys5,Core_bottom Thermal Zone,7973.838,1594.768,3986.919,DualMaximum,,,,
PerimeterBottomZn1 TU,BaseVAVBox TrmlUnit-2,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_1 Thermal Zone,2049.284,409.857,1024.642,DualMaximum,,,,
PerimeterBottomZn2 TU,BaseVAVBox TrmlUnit-3,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_2 Thermal Zone,1318.571,263.714,659.286,DualMaximum,,,,
PerimeterBottomZn3 TU,BaseVAVBox TrmlUnit-4,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_3 Thermal Zone,1427.367,334.764,713.683,DualMaximum,,,,
PerimeterBottomZn4 TU,BaseVAVBox TrmlUnit-5,VAVReheatBox,BaseAirSys5,Perimeter_bot_ZN_4 Thermal Zone,1411.707,282.341,705.854,DualMaximum,,,,
CoreMidZn TU,BaseVAVBox TrmlUnit-6,VAVReheatBox,BaseAirSys5-2,Core_mid Thermal Zone,8194.209,1638.842,4097.104,DualMaximum,,,,
PerimeterMidZn1 TU,BaseVAVBox TrmlUnit-7,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_1 Thermal Zone,2501.917,500.383,1250.958,DualMaximum,,,,
PerimeterMidZn2 TU,BaseVAVBox TrmlUnit-8,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_2 Thermal Zone,1573.744,314.749,786.872,DualMaximum,,,,
PerimeterMidZn3 TU,BaseVAVBox TrmlUnit-9,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_3 Thermal Zone,1510.265,334.764,755.133,DualMaximum,,,,
PerimeterMidZn4 TU,BaseVAVBox TrmlUnit-10,VAVReheatBox,BaseAirSys5-2,Perimeter_mid_ZN_4 Thermal Zone,1708.759,341.752,854.38,DualMaximum,,,,
Core Top Zn TU,BaseVAVBox TrmlUnit-11,VAVReheatBox,BaseAirSys5-3,Core_top Thermal Zone,8355.166,1671.033,4177.583,DualMaximum,,,,
PerimeterTopZn1 TU,BaseVAVBox TrmlUnit-12,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_1 Thermal Zone,2571.742,514.348,1285.871,DualMaximum,,,,
PerimeterTopZn2 TU,BaseVAVBox TrmlUnit-13,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_2 Thermal Zone,1570.924,314.185,785.462,DualMaximum,,,,
PerimeterTopZn3 TU,BaseVAVBox TrmlUnit-14,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_3 Thermal Zone,1624.949,334.764,812.474,DualMaximum,,,,
PerimeterTopZn4 TU,BaseVAVBox TrmlUnit-15,VAVReheatBox,BaseAirSys5-3,Perimeter_top_ZN_4 Thermal Zone,1805.759,361.152,902.88,DualMaximum,,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012SCoilClg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
Bottom VAV CoilCooling,BaseSys5 CoilClg,DirectExpansion,BaseAirSys5,NONE,509870.375,531953.188,-99996,-99996,9.8,2,,
Mid VAV CoilCooling,BaseSys5 CoilClg-2,DirectExpansion,BaseAirSys5-2,NONE,522759.156,545400.188,-99996,-99996,9.8,2,,
Top VAV CoilCooling,BaseSys5 CoilClg-3,DirectExpansion,BaseAirSys5-3,NONE,519832.438,542346.688,-99996,-99996,9.8,2,,
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012SCoilHtg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
Bottom VAV CoilHeating,BaseSys5 CoilHtg,HotWater,BaseAirSys5,NONE,49281.098,49281.098,2.46312,-99996,-99996,,,
Mid VAV CoilHeating,BaseSys5 CoilHtg-2,HotWater,BaseAirSys5-2,NONE,47046.051,47046.051,2.35141,-99996,-99996,,,
Top VAV CoilHeating,BaseSys5 CoilHtg-3,HotWater,BaseAirSys5-3,NONE,45690.813,45690.813,2.28367,-99996,-99996,,,
CoreBottomReheatCoil,BaseVAVBox CoilHtg,HotWater,BaseAirSys5,Core_bottom Thermal Zone,83645.531,83645.531,4.18069,-99996,-99996,,,
PerimeterBottom1ReheatCoil,BaseVAVBox CoilHtg-2,HotWater,BaseAirSys5,Perimeter_bot_ZN_1 Thermal Zone,43418.125,43418.125,2.17008,-99996,-99996,,,
PerimeterBottom2ReheatCoil,BaseVAVBox CoilHtg-3,HotWater,BaseAirSys5,Perimeter_bot_ZN_2 Thermal Zone,28420.1,28420.1,1.42047,-99996,-99996,,,
PerimeterBottom3ReheatCoil,BaseVAVBox CoilHtg-4,HotWater,BaseAirSys5,Perimeter_bot_ZN_3 Thermal Zone,35450.074,35450.074,1.77183,-99996,-99996,,,
PerimeterBottom4ReheatCoil,BaseVAVBox CoilHtg-5,HotWater,BaseAirSys5,Perimeter_bot_ZN_4 Thermal Zone,29580.289,29580.289,1.47845,-99996,-99996,,,
CoreMidReheatCoil,BaseVAVBox CoilHtg-6,HotWater,BaseAirSys5-2,Core_mid Thermal Zone,110228.188,110228.188,5.50932,-99996,-99996,,,
PerimeterMid1ReheatCoil,BaseVAVBox CoilHtg-7,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_1 Thermal Zone,50910.387,50910.387,2.54455,-99996,-99996,,,
PerimeterMid2ReheatCoil,BaseVAVBox CoilHtg-8,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_2 Thermal Zone,32690.701,32690.701,1.63391,-99996,-99996,,,
PerimeterMid3ReheatCoil,BaseVAVBox CoilHtg-9,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_3 Thermal Zone,39418.664,39418.664,1.97018,-99996,-99996,,,
PerimeterMid4ReheatCoil,BaseVAVBox CoilHtg-10,HotWater,BaseAirSys5-2,Perimeter_mid_ZN_4 Thermal Zone,34194.273,34194.273,1.70906,-99996,-99996,,,
CoreTopReheatCoil,BaseVAVBox CoilHtg-11,HotWater,BaseAirSys5-3,Core_top Thermal Zone,175677.344,175677.344,8.78053,-99996,-99996,,,
PerimeterTop1ReheatCoil,BaseVAVBox CoilHtg-12,HotWater,BaseAirSys5-3,Perimeter_top_ZN_1 Thermal Zone,57655.488,57655.488,2.88168,-99996,-99996,,,
PerimeterTop2ReheatCoil,BaseVAVBox CoilHtg-13,HotWater,BaseAirSys5-3,Perimeter_top_ZN_2 Thermal Zone,36187.488,36187.488,1.80869,-99996,-99996,,,
PerimeterTop3ReheatCoil,BaseVAVBox CoilHtg-14,HotWater,BaseAirSys5-3,Perimeter_top_ZN_3 Thermal Zone,51162.652,51162.652,2.55716,-99996,-99996,,,
PerimeterTop4ReheatCoil,BaseVAVBox CoilHtg-15,HotWater,BaseAirSys5-3,Perimeter_top_ZN_4 Thermal Zone,39424.887,39424.887,1.9705,-99996,-99996,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012SFan,,,,,,,,,,,,
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),( hp),,
BottomVAV SupplyFan,BaseSys5 Fan,VariableSpeedDrive,BaseAirSys5,NONE,14709.649,2885.444,0.62,StaticPressure,4,15,InAirStream,0.924
MidVAV SupplyFan,BaseSys5 Fan-2,VariableSpeedDrive,BaseAirSys5-2,NONE,15146.581,3130.49,0.62,StaticPressure,4,20,InAirStream,0.93
TopVAV SupplyFan,BaseSys5 Fan-3,VariableSpeedDrive,BaseAirSys5-3,NONE,15408.861,3195.482,0.62,StaticPressure,4,20,InAirStream,0.93
Bottom VAV Relief Fan,BaseRelief Fan,VariableSpeedDrive,BaseAirSys5,NONE,13815.854,0,0.5,StaticPressure,1,5,InAirStream,0.895
Mid VAV Relief Fan,BaseRelief Fan-2,VariableSpeedDrive,BaseAirSys5-2,NONE,14252.785,0,0.5,StaticPressure,1,5,InAirStream,0.895
Top VAV Relief Fan,BaseRelief Fan-3,VariableSpeedDrive,BaseAirSys5-3,NONE,14515.065,0,0.5,StaticPressure,1,5,InAirStream,0.895
ENDTABLE,,,,,,,,,,,,
TABLE OffMedCECStd13030012SOACtrl,,,,,,,,,,,,
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration,,,,,,,,
;,,,,,,,,,,,,
BottomVAV Economizer,BaseSys5 OACtrl,DifferentialDryBulb,BaseAirSys5,Integrated,,,,,,,,
MidVAV OACtrl,BaseSys5 OACtrl-2,DifferentialDryBulb,BaseAirSys5-2,Integrated,,,,,,,,
Top VAV OACtrl,BaseSys5 OACtrl-3,DifferentialDryBulb,BaseAirSys5-3,Integrated,,,,,,,,
ENDTABLE,,,,,,,,,,,,
