TABLE OffLrgCECStd13040012TrmlUnit,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd,,,,
;,,,,,(cfm),(cfm),( cfm),,,,,
BaseVAVTrmlUnit,BaseVAVBox TrmlUnit,VAVReheatBox,BaseAirSys6,Basement Thermal Zone,27232.721,5752.946,13616.36,DualMaximum,,,,
BaseVAVTrmlUnit-2,BaseVAVBox TrmlUnit-2,VAVReheatBox,BaseAirSys6-2,Core_bottom Thermal Zone,22019.799,4403.96,11009.899,DualMaximum,,,,
BaseVAVTrmlUnit-3,BaseVAVBox TrmlUnit-3,VAVReheatBox,BaseAirSys6-2,Perimeter_bot_ZN_1 Thermal Zone,4159.766,831.953,2079.883,DualMaximum,,,,
BaseVAVTrmlUnit-4,BaseVAVBox TrmlUnit-4,VAVReheatBox,BaseAirSys6-2,Perimeter_bot_ZN_2 Thermal Zone,2596.294,519.259,1298.147,DualMaximum,,,,
BaseVAVTrmlUnit-5,BaseVAVBox TrmlUnit-5,VAVReheatBox,BaseAirSys6-2,Perimeter_bot_ZN_3 Thermal Zone,2448.059,506.045,1224.03,DualMaximum,,,,
BaseVAVTrmlUnit-6,BaseVAVBox TrmlUnit-6,VAVReheatBox,BaseAirSys6-2,Perimeter_bot_ZN_4 Thermal Zone,2812.058,562.412,1406.029,DualMaximum,,,,
BaseVAVTrmlUnit-7,BaseVAVBox TrmlUnit-7,VAVReheatBox,BaseAirSys6-3,Core_mid Thermal Zone,24282.051,4856.41,12141.025,DualMaximum,,,,
BaseVAVTrmlUnit-8,BaseVAVBox TrmlUnit-8,VAVReheatBox,BaseAirSys6-3,Perimeter_mid_ZN_1 Thermal Zone,4285.044,857.009,2142.522,DualMaximum,,,,
BaseVAVTrmlUnit-9,BaseVAVBox TrmlUnit-9,VAVReheatBox,BaseAirSys6-3,Perimeter_mid_ZN_2 Thermal Zone,2669.322,533.864,1334.661,DualMaximum,,,,
BaseVAVTrmlUnit-10,BaseVAVBox TrmlUnit-10,VAVReheatBox,BaseAirSys6-3,Perimeter_mid_ZN_3 Thermal Zone,2608.714,521.743,1304.357,DualMaximum,,,,
BaseVAVTrmlUnit-11,BaseVAVBox TrmlUnit-11,VAVReheatBox,BaseAirSys6-3,Perimeter_mid_ZN_4 Thermal Zone,2853.322,570.664,1426.661,DualMaximum,,,,
BaseVAVTrmlUnit-12,BaseVAVBox TrmlUnit-12,VAVReheatBox,BaseAirSys6-4,Core_hi Thermal Zone,24271.113,4854.223,12135.557,DualMaximum,,,,
BaseVAVTrmlUnit-13,BaseVAVBox TrmlUnit-13,VAVReheatBox,BaseAirSys6-4,Perimeter_hi_ZN_1 Thermal Zone,4266.94,853.388,2133.47,DualMaximum,,,,
BaseVAVTrmlUnit-14,BaseVAVBox TrmlUnit-14,VAVReheatBox,BaseAirSys6-4,Perimeter_hi_ZN_2 Thermal Zone,2660.297,532.059,1330.149,DualMaximum,,,,
BaseVAVTrmlUnit-15,BaseVAVBox TrmlUnit-15,VAVReheatBox,BaseAirSys6-4,Perimeter_hi_ZN_3 Thermal Zone,2601.641,520.328,1300.821,DualMaximum,,,,
BaseVAVTrmlUnit-16,BaseVAVBox TrmlUnit-16,VAVReheatBox,BaseAirSys6-4,Perimeter_hi_ZN_4 Thermal Zone,2844.321,568.864,1422.161,DualMaximum,,,,
BaseVAVTrmlUnit-17,BaseVAVBox TrmlUnit-17,VAVReheatBox,BaseAirSys6-5,Core_top Thermal Zone,23047.174,4609.435,11523.587,DualMaximum,,,,
BaseVAVTrmlUnit-18,BaseVAVBox TrmlUnit-18,VAVReheatBox,BaseAirSys6-5,Perimeter_top_ZN_1 Thermal Zone,4302.113,860.423,2151.056,DualMaximum,,,,
BaseVAVTrmlUnit-19,BaseVAVBox TrmlUnit-19,VAVReheatBox,BaseAirSys6-5,Perimeter_top_ZN_2 Thermal Zone,2648.267,529.653,1324.134,DualMaximum,,,,
BaseVAVTrmlUnit-20,BaseVAVBox TrmlUnit-20,VAVReheatBox,BaseAirSys6-5,Perimeter_top_ZN_3 Thermal Zone,2469.13,506.045,1234.565,DualMaximum,,,,
BaseVAVTrmlUnit-21,BaseVAVBox TrmlUnit-21,VAVReheatBox,BaseAirSys6-5,Perimeter_top_ZN_4 Thermal Zone,2985.806,597.161,1492.903,DualMaximum,,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffLrgCECStd13040012CoilClg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
BaseSys6 CoilClg,BaseSys6 CoilClg,ChilledWater,BaseAirSys6,NONE,876842.375,876842.375,87.65093,-99996,-99996,-99996,,
BaseSys6 CoilClg-Bot,BaseSys6 CoilClg-2,ChilledWater,BaseAirSys6-2,NONE,1253970,1253970,125.34937,-99996,-99996,-99996,,
BaseSys6 CoilClg-Mid,BaseSys6 CoilClg-3,ChilledWater,BaseAirSys6-3,NONE,1226591.625,1226591.625,122.61257,-99996,-99996,-99996,,
BaseSys6 CoilClg-Hi,BaseSys6 CoilClg-4,ChilledWater,BaseAirSys6-4,NONE,1225668.625,1225668.625,122.5203,-99996,-99996,-99996,,
BaseSys6 CoilClg-Top,BaseSys6 CoilClg-5,ChilledWater,BaseAirSys6-5,NONE,1289916.125,1289916.125,128.94261,-99996,-99996,-99996,,
ENDTABLE,,,,,,,,,,,,
TABLE OffLrgCECStd13040012CoilHtg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
BaseSys6 CoilHtg,BaseSys6 CoilHtg,HotWater,BaseAirSys6,NONE,106960.086,106960.086,5.34597,-99996,-99996,,,
BaseSys6 CoilHtg-Bot,BaseSys6 CoilHtg-2,HotWater,BaseAirSys6-2,NONE,91379.648,91379.648,4.56725,-99996,-99996,,,
BaseSys6 CoilHtg-Mid,BaseSys6 CoilHtg-3,HotWater,BaseAirSys6-3,NONE,73105.102,73105.102,3.65387,-99996,-99996,,,
BaseSys6 CoilHtg-Hi,BaseSys6 CoilHtg-4,HotWater,BaseAirSys6-4,NONE,73263.711,73263.711,3.66179,-99996,-99996,,,
BaseSys6 CoilHtg-Top,BaseSys6 CoilHtg-5,HotWater,BaseAirSys6-5,NONE,84016.484,84016.484,4.19923,-99996,-99996,,,
BaseVAVReheatCoil,BaseVAVBox CoilHtg,HotWater,BaseAirSys6,Basement Thermal Zone,242015.453,242015.453,12.09618,-99996,-99996,,,
BaseVAVReheatCoil-2,BaseVAVBox CoilHtg-2,HotWater,BaseAirSys6-2,Core_bottom Thermal Zone,235698.313,235698.313,11.78044,-99996,-99996,,,
BaseVAVReheatCoil-3,BaseVAVBox CoilHtg-3,HotWater,BaseAirSys6-2,Perimeter_bot_ZN_1 Thermal Zone,77638.219,77638.219,3.88044,-99996,-99996,,,
BaseVAVReheatCoil-4,BaseVAVBox CoilHtg-4,HotWater,BaseAirSys6-2,Perimeter_bot_ZN_2 Thermal Zone,50119.75,50119.75,2.50504,-99996,-99996,,,
BaseVAVReheatCoil-5,BaseVAVBox CoilHtg-5,HotWater,BaseAirSys6-2,Perimeter_bot_ZN_3 Thermal Zone,57251.188,57251.188,2.86147,-99996,-99996,,,
BaseVAVReheatCoil-6,BaseVAVBox CoilHtg-6,HotWater,BaseAirSys6-2,Perimeter_bot_ZN_4 Thermal Zone,52280.84,52280.84,2.61305,-99996,-99996,,,
BaseVAVReheatCoil-7,BaseVAVBox CoilHtg-7,HotWater,BaseAirSys6-3,Core_mid Thermal Zone,279063.875,279063.875,13.94789,-99996,-99996,,,
BaseVAVReheatCoil-8,BaseVAVBox CoilHtg-8,HotWater,BaseAirSys6-3,Perimeter_mid_ZN_1 Thermal Zone,84181.875,84181.875,4.20749,-99996,-99996,,,
BaseVAVReheatCoil-9,BaseVAVBox CoilHtg-9,HotWater,BaseAirSys6-3,Perimeter_mid_ZN_2 Thermal Zone,53712.91,53712.91,2.68463,-99996,-99996,,,
BaseVAVReheatCoil-10,BaseVAVBox CoilHtg-10,HotWater,BaseAirSys6-3,Perimeter_mid_ZN_3 Thermal Zone,62601.977,62601.977,3.12891,-99996,-99996,,,
BaseVAVReheatCoil-11,BaseVAVBox CoilHtg-11,HotWater,BaseAirSys6-3,Perimeter_mid_ZN_4 Thermal Zone,55685.832,55685.832,2.78323,-99996,-99996,,,
BaseVAVReheatCoil-12,BaseVAVBox CoilHtg-12,HotWater,BaseAirSys6-4,Core_hi Thermal Zone,279983.156,279983.156,13.99384,-99996,-99996,,,
BaseVAVReheatCoil-13,BaseVAVBox CoilHtg-13,HotWater,BaseAirSys6-4,Perimeter_hi_ZN_1 Thermal Zone,84053.383,84053.383,4.20107,-99996,-99996,,,
BaseVAVReheatCoil-14,BaseVAVBox CoilHtg-14,HotWater,BaseAirSys6-4,Perimeter_hi_ZN_2 Thermal Zone,53644.352,53644.352,2.6812,-99996,-99996,,,
BaseVAVReheatCoil-15,BaseVAVBox CoilHtg-15,HotWater,BaseAirSys6-4,Perimeter_hi_ZN_3 Thermal Zone,62590.781,62590.781,3.12835,-99996,-99996,,,
BaseVAVReheatCoil-16,BaseVAVBox CoilHtg-16,HotWater,BaseAirSys6-4,Perimeter_hi_ZN_4 Thermal Zone,55641.609,55641.609,2.78102,-99996,-99996,,,
BaseVAVReheatCoil-17,BaseVAVBox CoilHtg-17,HotWater,BaseAirSys6-5,Core_top Thermal Zone,473910.25,473910.25,23.68651,-99996,-99996,,,
BaseVAVReheatCoil-18,BaseVAVBox CoilHtg-18,HotWater,BaseAirSys6-5,Perimeter_top_ZN_1 Thermal Zone,96880.617,96880.617,4.84219,-99996,-99996,,,
BaseVAVReheatCoil-19,BaseVAVBox CoilHtg-19,HotWater,BaseAirSys6-5,Perimeter_top_ZN_2 Thermal Zone,61180.215,61180.215,3.05785,-99996,-99996,,,
BaseVAVReheatCoil-20,BaseVAVBox CoilHtg-20,HotWater,BaseAirSys6-5,Perimeter_top_ZN_3 Thermal Zone,86554.828,86554.828,4.3261,-99996,-99996,,,
BaseVAVReheatCoil-21,BaseVAVBox CoilHtg-21,HotWater,BaseAirSys6-5,Perimeter_top_ZN_4 Thermal Zone,65912.211,65912.211,3.29436,-99996,-99996,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffLrgCECStd13040012Fan,,,,,,,,,,,,
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),( hp),,
BaseSys6 Fan,BaseSys6 Fan,VariableSpeedDrive,BaseAirSys6,NONE,27232.721,5752.946,0.62,StaticPressure,4.5,40,InAirStream,0.941
BaseSys6 Fan-Bot,BaseSys6 Fan-2,VariableSpeedDrive,BaseAirSys6-2,NONE,29856.539,6823.629,0.62,StaticPressure,4.5,40,InAirStream,0.941
BaseSys6 Fan-Mid,BaseSys6 Fan-3,VariableSpeedDrive,BaseAirSys6-3,NONE,32833.461,7339.69,0.62,StaticPressure,4.5,40,InAirStream,0.941
BaseSys6 Fan-Hi,BaseSys6 Fan-4,VariableSpeedDrive,BaseAirSys6-4,NONE,32808.004,7328.862,0.62,StaticPressure,4.5,40,InAirStream,0.941
BaseSys6 Fan-Top,BaseSys6 Fan-5,VariableSpeedDrive,BaseAirSys6-5,NONE,31067.119,7102.717,0.62,StaticPressure,4.5,40,InAirStream,0.941
BaseAir6 ReliefFan,BaseRelief Fan,VariableSpeedDrive,BaseAirSys6,NONE,25315.072,0,0.5,StaticPressure,1,10,InAirStream,0.917
BaseAir6 ReliefFan-Bot,BaseRelief Fan-2,VariableSpeedDrive,BaseAirSys6-2,NONE,27938.891,0,0.5,StaticPressure,1,10,InAirStream,0.917
BaseAir6 ReliefFan-Mid,BaseRelief Fan-3,VariableSpeedDrive,BaseAirSys6-3,NONE,23245.219,0,0.5,StaticPressure,1,7.5,InAirStream,0.917
BaseAir6 ReliefFan-Hi,BaseRelief Fan-4,VariableSpeedDrive,BaseAirSys6-4,NONE,23219.762,0,0.5,StaticPressure,1,7.5,InAirStream,0.917
BaseAir6 ReliefFan-Top,BaseRelief Fan-5,VariableSpeedDrive,BaseAirSys6-5,NONE,29149.471,0,0.5,StaticPressure,1,10,InAirStream,0.917
ENDTABLE,,,,,,,,,,,,
TABLE OffLrgCECStd13040012OACtrl,,,,,,,,,,,,
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration,,,,,,,,
;,,,,,,,,,,,,
BaseSys6 OACtrl,BaseSys6 OACtrl,DifferentialDryBulb,BaseAirSys6,Integrated,,,,,,,,
BaseSys6 OACtrl-Bot,BaseSys6 OACtrl-2,DifferentialDryBulb,BaseAirSys6-2,Integrated,,,,,,,,
BaseSys6 OACtrl-Mid,BaseSys6 OACtrl-3,DifferentialDryBulb,BaseAirSys6-3,Integrated,,,,,,,,
BaseSys6 OACtrl-Hi,BaseSys6 OACtrl-4,DifferentialDryBulb,BaseAirSys6-4,Integrated,,,,,,,,
BaseSys6 OACtrl-Top,BaseSys6 OACtrl-5,DifferentialDryBulb,BaseAirSys6-5,Integrated,,,,,,,,
ENDTABLE,,,,,,,,,,,,
