TABLE OffSmlCECStd16020012TrmlUnit,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd,,,,
;,,,,,(cfm),(cfm),( cfm),,,,,
CoreZn TU,BaseUnctrl TrmlUnit,Uncontrolled,BaseAirSys3,Core_ZN Thermal Zone,1156.822,-99996,-99996,,,,,
Perim1 TU,BaseUnctrl TrmlUnit-2,Uncontrolled,BaseAirSys3-2,Perimeter_ZN_1 Thermal Zone,1109.729,-99996,-99996,,,,,
Perim2 TU,BaseUnctrl TrmlUnit-3,Uncontrolled,BaseAirSys3-3,Perimeter_ZN_2 Thermal Zone,653.071,-99996,-99996,,,,,
Perim3 TU,BaseUnctrl TrmlUnit-4,Uncontrolled,BaseAirSys3-4,Perimeter_ZN_3 Thermal Zone,937.651,-99996,-99996,,,,,
Perim4 TU,BaseUnctrl TrmlUnit-5,Uncontrolled,BaseAirSys3-5,Perimeter_ZN_4 Thermal Zone,740.002,-99996,-99996,,,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffSmlCECStd16020012CoilClg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
CoreZnCoolingCoil,BaseSys3 CoilClg,DirectExpansion,BaseAirSys3,n/a,32159.367,33552.208,-99996,13,10.845,1,,
Perim1ZnCoolingCoil,BaseSys3 CoilClg-2,DirectExpansion,BaseAirSys3-2,n/a,30850.209,32186.35,-99996,13,10.845,1,,
Perim2ZnCoolingCoil,BaseSys3 CoilClg-3,DirectExpansion,BaseAirSys3-3,n/a,18533.243,19335.929,-99996,13,10.845,1,,
Perim3ZnCoolingCoil,BaseSys3 CoilClg-4,DirectExpansion,BaseAirSys3-4,n/a,31770.473,33146.471,-99996,13,10.845,1,,
Perim4ZnCoolingCoil,BaseSys3 CoilClg-5,DirectExpansion,BaseAirSys3-5,n/a,22671.718,23653.643,-99996,13,10.845,1,,
ENDTABLE,,,,,,,,,,,,
TABLE OffSmlCECStd16020012CoilHtg,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,
CoreZnHeatingCoil,BaseSys3 CoilHtg,Furnace,BaseAirSys3,n/a,47228.625,47228.625,0,0.81,0.815,,,
Perim1ZnHeatingCoil,BaseSys3 CoilHtg-2,Furnace,BaseAirSys3-2,n/a,43075.95,43075.95,0,0.81,0.815,,,
Perim2ZnHeatingCoil,BaseSys3 CoilHtg-3,Furnace,BaseAirSys3-3,n/a,25395.225,25395.225,0,0.81,0.815,,,
Perim3ZnHeatingCoil,BaseSys3 CoilHtg-4,Furnace,BaseAirSys3-4,n/a,37810.912,37810.912,0,0.81,0.815,,,
Perim4ZnHeatingCoil,BaseSys3 CoilHtg-5,Furnace,BaseAirSys3-5,n/a,28042.712,28042.712,0,0.81,0.815,,,
ENDTABLE,,,,,,,,,,,,
TABLE OffSmlCECStd16020012Fan,,,,,,,,,,,,
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),( hp),,
CoreZnSupplyFan,BaseSys3 Fan,ConstantVolume,BaseAirSys3,n/a,1156.822,-99996,0.5,StaticPressure,2.5,1,InAirStream,0.855
Perim1ZnSupplyFan,BaseSys3 Fan-2,ConstantVolume,BaseAirSys3-2,n/a,1109.729,-99996,0.5,StaticPressure,2.5,1,InAirStream,0.855
Perim2ZnSupplyFan,BaseSys3 Fan-3,ConstantVolume,BaseAirSys3-3,n/a,653.071,-99996,0.5,StaticPressure,2.5,0.75,InAirStream,0.855
Perim3ZnSupplyFan,BaseSys3 Fan-4,ConstantVolume,BaseAirSys3-4,n/a,937.651,-99996,0.5,StaticPressure,2.5,0.75,InAirStream,0.855
Perim4ZnSupplyFan,BaseSys3 Fan-5,ConstantVolume,BaseAirSys3-5,n/a,740.002,-99996,0.5,StaticPressure,2.5,0.75,InAirStream,0.855
ENDTABLE,,,,,,,,,,,,
TABLE OffSmlCECStd16020012OACtrl,,,,,,,,,,,,
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration,,,,,,,,
;,,,,,,,,,,,,
CoreZnOAControl,BaseSys3 OACtrl,NoEconomizer,BaseAirSys3,UNDEFINED,,,,,,,,
Perime1OAControl,BaseSys3 OACtrl-2,NoEconomizer,BaseAirSys3-2,UNDEFINED,,,,,,,,
Perim2OAControl,BaseSys3 OACtrl-3,NoEconomizer,BaseAirSys3-3,UNDEFINED,,,,,,,,
Perim3 OAControl,BaseSys3 OACtrl-4,NoEconomizer,BaseAirSys3-4,UNDEFINED,,,,,,,,
Perim4 OAControl,BaseSys3 OACtrl-5,NoEconomizer,BaseAirSys3-5,UNDEFINED,,,,,,,,
ENDTABLE,,,,,,,,,,,,
