;,,,,,,,,,,,,,,
TABLE HotSmlCECStd22070012TrmlUnit,,,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd,,,,,,
;,,,,,(cfm),(cfm),( cfm),,,,,,,
BaseVAVTrmlUnit,BaseVAVBox TrmlUnit,VAVReheatBox,BaseAirSys5,CorridorFlr1 Thermal Zone,991.737,243.005,495.868,DualMaximum,,,,,,
BaseVAVTrmlUnit-5,BaseVAVBox TrmlUnit-2,VAVReheatBox,BaseAirSys5,EmployeeLoungeFlr1 Thermal Zone,149.167,52.65,74.584,DualMaximum,,,,,,
BaseVAVTrmlUnit-6,BaseVAVBox TrmlUnit-3,VAVReheatBox,BaseAirSys5,ExerciseCenterFlr1 Thermal Zone,154.685,52.65,77.343,DualMaximum,,,,,,
BaseVAVTrmlUnit-7,BaseVAVBox TrmlUnit-4,VAVReheatBox,BaseAirSys5,FrontLoungeFlr1 Thermal Zone,2228.443,263.27,1114.222,DualMaximum,,,,,,
BaseVAVTrmlUnit-8,BaseVAVBox TrmlUnit-5,VAVReheatBox,BaseAirSys5,FrontOfficeFlr1 Thermal Zone,889.564,210.6,444.782,DualMaximum,,,,,,
BaseVAVTrmlUnit-9,BaseVAVBox TrmlUnit-6,VAVReheatBox,BaseAirSys5,LaundryRoomFlr1 Thermal Zone,915.494,157.951,457.747,DualMaximum,,,,,,
BaseVAVTrmlUnit-10,BaseVAVBox TrmlUnit-7,VAVReheatBox,BaseAirSys5,MechanicalRoomFlr1 Thermal Zone,424.684,52.654,212.342,DualMaximum,,,,,,
BaseVAVTrmlUnit-11,BaseVAVBox TrmlUnit-8,VAVReheatBox,BaseAirSys5,MeetingRoomFlr1 Thermal Zone,1080.248,129.61,540.124,DualMaximum,,,,,,
BaseVAVTrmlUnit-12,BaseVAVBox TrmlUnit-9,VAVReheatBox,BaseAirSys5,FrontStairsFlr1 Thermal Zone,159.325,32.4,79.662,DualMaximum,,,,,,
BaseVAVTrmlUnit-16,BaseVAVBox TrmlUnit-10,VAVReheatBox,BaseAirSys5,FrontStorageFlr1 Thermal Zone,112.204,20.25,56.102,DualMaximum,,,,,,
BaseVAVTrmlUnit-20,BaseVAVBox TrmlUnit-11,VAVReheatBox,BaseAirSys5,RearStairsFlr1 Thermal Zone,141.45,32.408,70.725,DualMaximum,,,,,,
BaseVAVTrmlUnit-24,BaseVAVBox TrmlUnit-12,VAVReheatBox,BaseAirSys5,RearStorageFlr1 Thermal Zone,148.221,32.41,74.111,DualMaximum,,,,,,
BaseVAVTrmlUnit-28,BaseVAVBox TrmlUnit-13,VAVReheatBox,BaseAirSys5,RestroomFlr1 Thermal Zone,234.737,52.654,117.368,DualMaximum,,,,,,
BaseVAVTrmlUnit-2,BaseVAVBox TrmlUnit-14,VAVReheatBox,BaseAirSys5-2,CorridorFlr2 Thermal Zone,239.689,202.502,202.502,DualMaximum,,,,,,
BaseVAVTrmlUnit-13,BaseVAVBox TrmlUnit-15,VAVReheatBox,BaseAirSys5-2,FrontStairsFlr2 Thermal Zone,85.398,32.4,42.699,DualMaximum,,,,,,
BaseVAVTrmlUnit-17,BaseVAVBox TrmlUnit-16,VAVReheatBox,BaseAirSys5-2,FrontStorageFlr2 Thermal Zone,31.187,20.25,20.25,DualMaximum,,,,,,
BaseVAVTrmlUnit-21,BaseVAVBox TrmlUnit-17,VAVReheatBox,BaseAirSys5-2,RearStairsFlr2 Thermal Zone,73.741,32.408,36.87,DualMaximum,,,,,,
BaseVAVTrmlUnit-25,BaseVAVBox TrmlUnit-18,VAVReheatBox,BaseAirSys5-2,RearStorageFlr2 Thermal Zone,78.435,32.41,39.218,DualMaximum,,,,,,
BaseVAVTrmlUnit-3,BaseVAVBox TrmlUnit-19,VAVReheatBox,BaseAirSys5-3,CorridorFlr3 Thermal Zone,237.076,202.502,202.502,DualMaximum,,,,,,
BaseVAVTrmlUnit-14,BaseVAVBox TrmlUnit-20,VAVReheatBox,BaseAirSys5-3,FrontStairsFlr3 Thermal Zone,88.275,32.4,44.138,DualMaximum,,,,,,
BaseVAVTrmlUnit-18,BaseVAVBox TrmlUnit-21,VAVReheatBox,BaseAirSys5-3,FrontStorageFlr3 Thermal Zone,32.202,20.25,20.25,DualMaximum,,,,,,
BaseVAVTrmlUnit-22,BaseVAVBox TrmlUnit-22,VAVReheatBox,BaseAirSys5-3,RearStairsFlr3 Thermal Zone,75.145,32.408,37.572,DualMaximum,,,,,,
BaseVAVTrmlUnit-26,BaseVAVBox TrmlUnit-23,VAVReheatBox,BaseAirSys5-3,RearStorageFlr3 Thermal Zone,79.887,32.41,39.944,DualMaximum,,,,,,
BaseVAVTrmlUnit-4,BaseVAVBox TrmlUnit-24,VAVReheatBox,BaseAirSys5-4,CorridorFlr4 Thermal Zone,377.753,202.502,202.502,DualMaximum,,,,,,
BaseVAVTrmlUnit-15,BaseVAVBox TrmlUnit-25,VAVReheatBox,BaseAirSys5-4,FrontStairsFlr4 Thermal Zone,114.237,32.4,57.118,DualMaximum,,,,,,
BaseVAVTrmlUnit-19,BaseVAVBox TrmlUnit-26,VAVReheatBox,BaseAirSys5-4,FrontStorageFlr4 Thermal Zone,48.264,20.25,24.132,DualMaximum,,,,,,
BaseVAVTrmlUnit-23,BaseVAVBox TrmlUnit-27,VAVReheatBox,BaseAirSys5-4,RearStairsFlr4 Thermal Zone,102.516,32.408,51.258,DualMaximum,,,,,,
BaseVAVTrmlUnit-27,BaseVAVBox TrmlUnit-28,VAVReheatBox,BaseAirSys5-4,RearStorageFlr4 Thermal Zone,109.132,32.41,54.566,DualMaximum,,,,,,
ENDTABLE,,,,,,,,,,,,,,
TABLE HotSmlCECStd22070012CoilClg,,,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages,,,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,,,
BaseSys5 CoilClg,BaseSys5 CoilClg,DirectExpansion,BaseAirSys5,UNDEFINED,331340.56,345691.12,-99996,-99996,9.8,2,,,,
BaseSys5 CoilClg-2,BaseSys5 CoilClg-2,DirectExpansion,BaseAirSys5-2,UNDEFINED,23028.425,24025.8,-99996,14,11.407,2,,,,
BaseSys5 CoilClg-3,BaseSys5 CoilClg-3,DirectExpansion,BaseAirSys5-3,UNDEFINED,23390.281,24403.329,-99996,14,11.407,2,,,,
BaseSys5 CoilClg-4,BaseSys5 CoilClg-4,DirectExpansion,BaseAirSys5-4,UNDEFINED,34201.858,35683.161,-99996,14,11.407,2,,,,
GuestRoom101_SZAC CoilClg,BaseSys1 CoilClg,DirectExpansion,BaseZnSys1,GuestRoom101 Thermal Zone,5970.081,6228.648,-99996,15.053,12.188,-99996,,,,
GuestRoom102_SZAC CoilClg,BaseSys1 CoilClg-2,DirectExpansion,BaseZnSys1-2,GuestRoom102 Thermal Zone,5986.053,6245.313,-99996,15.053,12.188,-99996,,,,
GuestRoom103_SZAC CoilClg,BaseSys1 CoilClg-3,DirectExpansion,BaseZnSys1-3,GuestRoom103 Thermal Zone,6020.195,6280.933,-99996,15.053,12.188,-99996,,,,
GuestRoom104_SZAC CoilClg,BaseSys1 CoilClg-4,DirectExpansion,BaseZnSys1-4,GuestRoom104 Thermal Zone,6018.13,6278.779,-99996,15.053,12.188,-99996,,,,
GuestRoom105_SZAC CoilClg,BaseSys1 CoilClg-5,DirectExpansion,BaseZnSys1-5,GuestRoom105 Thermal Zone,5983.081,6242.211,-99996,15.053,12.188,-99996,,,,
GuestRoom201_SZAC CoilClg,BaseSys1 CoilClg-6,DirectExpansion,BaseZnSys1-6,GuestRoom201 Thermal Zone,6711.468,7002.146,-99996,15.053,12.188,-99996,,,,
GuestRoom202_205_SZAC CoilClg,BaseSys1 CoilClg-7,DirectExpansion,BaseZnSys1-7,GuestRoom202_205 Thermal Zone,5069.233,5288.785,-99996,15.053,12.188,-99996,,,,
GuestRoom206_208_SZAC CoilClg,BaseSys1 CoilClg-8,DirectExpansion,BaseZnSys1-8,GuestRoom206_208 Thermal Zone,5180.274,5404.635,-99996,15.053,12.188,-99996,,,,
GuestRoom209_212_SZAC CoilClg,BaseSys1 CoilClg-9,DirectExpansion,BaseZnSys1-9,GuestRoom209_212 Thermal Zone,4632.545,4833.184,-99996,15.053,12.188,-99996,,,,
GuestRoom213_SZAC CoilClg,BaseSys1 CoilClg-10,DirectExpansion,BaseZnSys1-10,GuestRoom213 Thermal Zone,5090.321,5310.786,-99996,15.053,12.188,-99996,,,,
GuestRoom214_SZAC CoilClg,BaseSys1 CoilClg-11,DirectExpansion,BaseZnSys1-11,GuestRoom214 Thermal Zone,5088.901,5309.305,-99996,15.053,12.188,-99996,,,,
GuestRoom215_218_SZAC CoilClg,BaseSys1 CoilClg-12,DirectExpansion,BaseZnSys1-12,GuestRoom215_218 Thermal Zone,4604.515,4803.939,-99996,15.053,12.188,-99996,,,,
GuestRoom219_SZAC CoilClg,BaseSys1 CoilClg-13,DirectExpansion,BaseZnSys1-13,GuestRoom219 Thermal Zone,5019.043,5236.42,-99996,15.053,12.188,-99996,,,,
GuestRoom220_223_SZAC CoilClg,BaseSys1 CoilClg-14,DirectExpansion,BaseZnSys1-14,GuestRoom220_223 Thermal Zone,4557.71,4755.107,-99996,15.053,12.188,-99996,,,,
GuestRoom224_SZAC CoilClg,BaseSys1 CoilClg-15,DirectExpansion,BaseZnSys1-15,GuestRoom224 Thermal Zone,4999.354,5215.879,-99996,15.053,12.188,-99996,,,,
GuestRoom301_SZAC CoilClg,BaseSys1 CoilClg-16,DirectExpansion,BaseZnSys1-16,GuestRoom301 Thermal Zone,6752.52,7044.976,-99996,15.053,12.188,-99996,,,,
GuestRoom302_305_SZAC CoilClg,BaseSys1 CoilClg-17,DirectExpansion,BaseZnSys1-17,GuestRoom302_305 Thermal Zone,4762.812,4969.092,-99996,15.053,12.188,-99996,,,,
GuestRoom306_308_SZAC CoilClg,BaseSys1 CoilClg-18,DirectExpansion,BaseZnSys1-18,GuestRoom306_308 Thermal Zone,5198.05,5423.181,-99996,15.053,12.188,-99996,,,,
GuestRoom309_312_SZAC CoilClg,BaseSys1 CoilClg-19,DirectExpansion,BaseZnSys1-19,GuestRoom309_312 Thermal Zone,4742.136,4947.52,-99996,15.053,12.188,-99996,,,,
GuestRoom313_SZAC CoilClg,BaseSys1 CoilClg-20,DirectExpansion,BaseZnSys1-20,GuestRoom313 Thermal Zone,5165.614,5389.34,-99996,15.053,12.188,-99996,,,,
GuestRoom314_SZAC CoilClg,BaseSys1 CoilClg-21,DirectExpansion,BaseZnSys1-21,GuestRoom314 Thermal Zone,5164.958,5388.655,-99996,15.053,12.188,-99996,,,,
GuestRoom315_318_SZAC CoilClg,BaseSys1 CoilClg-22,DirectExpansion,BaseZnSys1-22,GuestRoom315_318 Thermal Zone,4733.436,4938.444,-99996,15.053,12.188,-99996,,,,
GuestRoom319_SZAC CoilClg,BaseSys1 CoilClg-23,DirectExpansion,BaseZnSys1-23,GuestRoom319 Thermal Zone,5136.862,5359.343,-99996,15.053,12.188,-99996,,,,
GuestRoom320_323_SZAC CoilClg,BaseSys1 CoilClg-24,DirectExpansion,BaseZnSys1-24,GuestRoom320_323 Thermal Zone,4688.914,4891.993,-99996,15.053,12.188,-99996,,,,
GuestRoom324_SZAC CoilClg,BaseSys1 CoilClg-25,DirectExpansion,BaseZnSys1-25,GuestRoom324 Thermal Zone,5113.542,5335.013,-99996,15.053,12.188,-99996,,,,
GuestRoom401_SZAC CoilClg,BaseSys1 CoilClg-26,DirectExpansion,BaseZnSys1-26,GuestRoom401 Thermal Zone,7913.147,8255.87,-99996,15.053,12.188,-99996,,,,
GuestRoom402_405_SZAC CoilClg,BaseSys1 CoilClg-27,DirectExpansion,BaseZnSys1-27,GuestRoom402_405 Thermal Zone,6022.024,6282.842,-99996,15.053,12.188,-99996,,,,
GuestRoom406_408_SZAC CoilClg,BaseSys1 CoilClg-28,DirectExpansion,BaseZnSys1-28,GuestRoom406_408 Thermal Zone,6621.491,6908.271,-99996,15.053,12.188,-99996,,,,
GuestRoom409_412_SZAC CoilClg,BaseSys1 CoilClg-29,DirectExpansion,BaseZnSys1-29,GuestRoom409_412 Thermal Zone,6001.113,6261.025,-99996,15.053,12.188,-99996,,,,
GuestRoom413_SZAC CoilClg,BaseSys1 CoilClg-30,DirectExpansion,BaseZnSys1-30,GuestRoom413 Thermal Zone,6216.423,6485.66,-99996,15.053,12.188,-99996,,,,
GuestRoom414_SZAC CoilClg,BaseSys1 CoilClg-31,DirectExpansion,BaseZnSys1-31,GuestRoom414 Thermal Zone,5543.868,5783.976,-99996,15.053,12.188,-99996,,,,
GuestRoom415_418_SZAC CoilClg,BaseSys1 CoilClg-32,DirectExpansion,BaseZnSys1-32,GuestRoom415_418 Thermal Zone,5317.707,5548.02,-99996,15.053,12.188,-99996,,,,
GuestRoom419_SZAC CoilClg,BaseSys1 CoilClg-33,DirectExpansion,BaseZnSys1-33,GuestRoom419 Thermal Zone,5529.186,5768.659,-99996,15.053,12.188,-99996,,,,
GuestRoom420_423_SZAC CoilClg,BaseSys1 CoilClg-34,DirectExpansion,BaseZnSys1-34,GuestRoom420_423 Thermal Zone,5310.415,5540.412,-99996,15.053,12.188,-99996,,,,
GuestRoom424_SZAC CoilClg,BaseSys1 CoilClg-35,DirectExpansion,BaseZnSys1-35,GuestRoom424 Thermal Zone,5487.39,5725.052,-99996,15.053,12.188,-99996,,,,
ENDTABLE,,,,,,,,,,,,,,
TABLE HotSmlCECStd22070012CoilHtg,,,,,,,,,,,,,,
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,,,,,
;,,,,,(Btu/hr),(Btu/hr),( gpm),,,,,,,
BaseSys5 CoilHtg,BaseSys5 CoilHtg,HotWater,BaseAirSys5,UNDEFINED,71585.325,71585.325,3.57791,-99996,-99996,,,,,
BaseSys5 CoilHtg-2,BaseSys5 CoilHtg-2,HotWater,BaseAirSys5-2,UNDEFINED,9581.25,9581.25,0.47888,-99996,-99996,,,,,
BaseSys5 CoilHtg-3,BaseSys5 CoilHtg-3,HotWater,BaseAirSys5-3,UNDEFINED,9731.712,9731.712,0.4864,-99996,-99996,,,,,
BaseSys5 CoilHtg-4,BaseSys5 CoilHtg-4,HotWater,BaseAirSys5-4,UNDEFINED,13625.063,13625.063,0.68099,-99996,-99996,,,,,
GuestRoom101_SZAC CoilHtg,BaseSys1 CoilHtg,Furnace,BaseZnSys1,GuestRoom101 Thermal Zone,7060.063,7060.063,0,0.8,0.81,,,,,
GuestRoom102_SZAC CoilHtg,BaseSys1 CoilHtg-2,Furnace,BaseZnSys1-2,GuestRoom102 Thermal Zone,7078.95,7078.95,0,0.8,0.81,,,,,
GuestRoom103_SZAC CoilHtg,BaseSys1 CoilHtg-3,Furnace,BaseZnSys1-3,GuestRoom103 Thermal Zone,7119.313,7119.313,0,0.8,0.81,,,,,
GuestRoom104_SZAC CoilHtg,BaseSys1 CoilHtg-4,Furnace,BaseZnSys1-4,GuestRoom104 Thermal Zone,7116.888,7116.888,0,0.8,0.81,,,,,
GuestRoom105_SZAC CoilHtg,BaseSys1 CoilHtg-5,Furnace,BaseZnSys1-5,GuestRoom105 Thermal Zone,7075.438,7075.438,0,0.8,0.81,,,,,
GuestRoom201_SZAC CoilHtg,BaseSys1 CoilHtg-6,Furnace,BaseZnSys1-6,GuestRoom201 Thermal Zone,7693.962,7693.962,0,0.8,0.81,,,,,
GuestRoom202_205_SZAC CoilHtg,BaseSys1 CoilHtg-7,Furnace,BaseZnSys1-7,GuestRoom202_205 Thermal Zone,5492.519,5492.519,0,0.8,0.81,,,,,
GuestRoom206_208_SZAC CoilHtg,BaseSys1 CoilHtg-8,Furnace,BaseZnSys1-8,GuestRoom206_208 Thermal Zone,5934.096,5934.096,0,0.8,0.81,,,,,
GuestRoom209_212_SZAC CoilHtg,BaseSys1 CoilHtg-9,Furnace,BaseZnSys1-9,GuestRoom209_212 Thermal Zone,5456.419,5456.419,0,0.8,0.81,,,,,
GuestRoom213_SZAC CoilHtg,BaseSys1 CoilHtg-10,Furnace,BaseZnSys1-10,GuestRoom213 Thermal Zone,6019.675,6019.675,0,0.8,0.81,,,,,
GuestRoom214_SZAC CoilHtg,BaseSys1 CoilHtg-11,Furnace,BaseZnSys1-11,GuestRoom214 Thermal Zone,6018.012,6018.012,0,0.8,0.81,,,,,
GuestRoom215_218_SZAC CoilHtg,BaseSys1 CoilHtg-12,Furnace,BaseZnSys1-12,GuestRoom215_218 Thermal Zone,5445.178,5445.178,0,0.8,0.81,,,,,
GuestRoom219_SZAC CoilHtg,BaseSys1 CoilHtg-13,Furnace,BaseZnSys1-13,GuestRoom219 Thermal Zone,5935.388,5935.388,0,0.8,0.81,,,,,
GuestRoom220_223_SZAC CoilHtg,BaseSys1 CoilHtg-14,Furnace,BaseZnSys1-14,GuestRoom220_223 Thermal Zone,5389.831,5389.831,0,0.8,0.81,,,,,
GuestRoom224_SZAC CoilHtg,BaseSys1 CoilHtg-15,Furnace,BaseZnSys1-15,GuestRoom224 Thermal Zone,5912.112,5912.112,0,0.8,0.81,,,,,
GuestRoom301_SZAC CoilHtg,BaseSys1 CoilHtg-16,Furnace,BaseZnSys1-16,GuestRoom301 Thermal Zone,7985.35,7985.35,0,0.8,0.81,,,,,
GuestRoom302_305_SZAC CoilHtg,BaseSys1 CoilHtg-17,Furnace,BaseZnSys1-17,GuestRoom302_305 Thermal Zone,5632.375,5632.375,0,0.8,0.81,,,,,
GuestRoom306_308_SZAC CoilHtg,BaseSys1 CoilHtg-18,Furnace,BaseZnSys1-18,GuestRoom306_308 Thermal Zone,6147.075,6147.075,0,0.8,0.81,,,,,
GuestRoom309_312_SZAC CoilHtg,BaseSys1 CoilHtg-19,Furnace,BaseZnSys1-19,GuestRoom309_312 Thermal Zone,5607.925,5607.925,0,0.8,0.81,,,,,
GuestRoom313_SZAC CoilHtg,BaseSys1 CoilHtg-20,Furnace,BaseZnSys1-20,GuestRoom313 Thermal Zone,6108.713,6108.713,0,0.8,0.81,,,,,
GuestRoom314_SZAC CoilHtg,BaseSys1 CoilHtg-21,Furnace,BaseZnSys1-21,GuestRoom314 Thermal Zone,6107.95,6107.95,0,0.8,0.81,,,,,
GuestRoom315_318_SZAC CoilHtg,BaseSys1 CoilHtg-22,Furnace,BaseZnSys1-22,GuestRoom315_318 Thermal Zone,5597.637,5597.637,0,0.8,0.81,,,,,
GuestRoom319_SZAC CoilHtg,BaseSys1 CoilHtg-23,Furnace,BaseZnSys1-23,GuestRoom319 Thermal Zone,6074.725,6074.725,0,0.8,0.81,,,,,
GuestRoom320_323_SZAC CoilHtg,BaseSys1 CoilHtg-24,Furnace,BaseZnSys1-24,GuestRoom320_323 Thermal Zone,5544.987,5544.987,0,0.8,0.81,,,,,
GuestRoom324_SZAC CoilHtg,BaseSys1 CoilHtg-25,Furnace,BaseZnSys1-25,GuestRoom324 Thermal Zone,6047.137,6047.137,0,0.8,0.81,,,,,
GuestRoom401_SZAC CoilHtg,BaseSys1 CoilHtg-26,Furnace,BaseZnSys1-26,GuestRoom401 Thermal Zone,8726.825,8726.825,0,0.8,0.81,,,,,
GuestRoom402_405_SZAC CoilHtg,BaseSys1 CoilHtg-27,Furnace,BaseZnSys1-27,GuestRoom402_405 Thermal Zone,6016.891,6016.891,0,0.8,0.81,,,,,
GuestRoom406_408_SZAC CoilHtg,BaseSys1 CoilHtg-28,Furnace,BaseZnSys1-28,GuestRoom406_408 Thermal Zone,6576.508,6576.508,0,0.8,0.81,,,,,
GuestRoom409_412_SZAC CoilHtg,BaseSys1 CoilHtg-29,Furnace,BaseZnSys1-29,GuestRoom409_412 Thermal Zone,5981.375,5981.375,0,0.8,0.81,,,,,
GuestRoom413_SZAC CoilHtg,BaseSys1 CoilHtg-30,Furnace,BaseZnSys1-30,GuestRoom413 Thermal Zone,6553.9,6553.9,0,0.8,0.81,,,,,
GuestRoom414_SZAC CoilHtg,BaseSys1 CoilHtg-31,Furnace,BaseZnSys1-31,GuestRoom414 Thermal Zone,6553.3,6553.3,0,0.8,0.81,,,,,
GuestRoom415_418_SZAC CoilHtg,BaseSys1 CoilHtg-32,Furnace,BaseZnSys1-32,GuestRoom415_418 Thermal Zone,5962.112,5962.112,0,0.8,0.81,,,,,
GuestRoom419_SZAC CoilHtg,BaseSys1 CoilHtg-33,Furnace,BaseZnSys1-33,GuestRoom419 Thermal Zone,6538.675,6538.675,0,0.8,0.81,,,,,
GuestRoom420_423_SZAC CoilHtg,BaseSys1 CoilHtg-34,Furnace,BaseZnSys1-34,GuestRoom420_423 Thermal Zone,5888.469,5888.469,0,0.8,0.81,,,,,
GuestRoom424_SZAC CoilHtg,BaseSys1 CoilHtg-35,Furnace,BaseZnSys1-35,GuestRoom424 Thermal Zone,6489.25,6489.25,0,0.8,0.81,,,,,
BaseVAVReheatCoil,BaseVAVBox CoilHtg,HotWater,BaseAirSys5,CorridorFlr1 Thermal Zone,43210.775,43210.775,2.15972,-99996,-99996,,,,,
BaseVAVReheatCoil-5,BaseVAVBox CoilHtg-2,HotWater,BaseAirSys5,EmployeeLoungeFlr1 Thermal Zone,8436.4,8436.4,0.42166,-99996,-99996,,,,,
BaseVAVReheatCoil-6,BaseVAVBox CoilHtg-3,HotWater,BaseAirSys5,ExerciseCenterFlr1 Thermal Zone,8254.813,8254.813,0.41258,-99996,-99996,,,,,
BaseVAVReheatCoil-7,BaseVAVBox CoilHtg-4,HotWater,BaseAirSys5,FrontLoungeFlr1 Thermal Zone,39738.387,39738.387,1.98616,-99996,-99996,,,,,
BaseVAVReheatCoil-8,BaseVAVBox CoilHtg-5,HotWater,BaseAirSys5,FrontOfficeFlr1 Thermal Zone,26345.675,26345.675,1.31678,-99996,-99996,,,,,
BaseVAVReheatCoil-9,BaseVAVBox CoilHtg-6,HotWater,BaseAirSys5,LaundryRoomFlr1 Thermal Zone,20310.225,20310.225,1.01513,-99996,-99996,,,,,
BaseVAVReheatCoil-10,BaseVAVBox CoilHtg-7,HotWater,BaseAirSys5,MechanicalRoomFlr1 Thermal Zone,8004.1,8004.1,0.40005,-99996,-99996,,,,,
BaseVAVReheatCoil-11,BaseVAVBox CoilHtg-8,HotWater,BaseAirSys5,MeetingRoomFlr1 Thermal Zone,19289.938,19289.938,0.96413,-99996,-99996,,,,,
BaseVAVReheatCoil-12,BaseVAVBox CoilHtg-9,HotWater,BaseAirSys5,FrontStairsFlr1 Thermal Zone,7442.288,7442.288,0.37197,-99996,-99996,,,,,
BaseVAVReheatCoil-16,BaseVAVBox CoilHtg-10,HotWater,BaseAirSys5,FrontStorageFlr1 Thermal Zone,4515.013,4515.013,0.22566,-99996,-99996,,,,,
BaseVAVReheatCoil-20,BaseVAVBox CoilHtg-11,HotWater,BaseAirSys5,RearStairsFlr1 Thermal Zone,7536.85,7536.85,0.3767,-99996,-99996,,,,,
BaseVAVReheatCoil-24,BaseVAVBox CoilHtg-12,HotWater,BaseAirSys5,RearStorageFlr1 Thermal Zone,7536.65,7536.65,0.37669,-99996,-99996,,,,,
BaseVAVReheatCoil-28,BaseVAVBox CoilHtg-13,HotWater,BaseAirSys5,RestroomFlr1 Thermal Zone,7987.112,7987.112,0.3992,-99996,-99996,,,,,
BaseVAVReheatCoil-2,BaseVAVBox CoilHtg-14,HotWater,BaseAirSys5-2,CorridorFlr2 Thermal Zone,8956.663,8956.663,0.44766,-99996,-99996,,,,,
BaseVAVReheatCoil-13,BaseVAVBox CoilHtg-15,HotWater,BaseAirSys5-2,FrontStairsFlr2 Thermal Zone,1713.862,1713.862,0.08566,-99996,-99996,,,,,
BaseVAVReheatCoil-17,BaseVAVBox CoilHtg-16,HotWater,BaseAirSys5-2,FrontStorageFlr2 Thermal Zone,844.6,844.6,0.04221,-99996,-99996,,,,,
BaseVAVReheatCoil-21,BaseVAVBox CoilHtg-17,HotWater,BaseAirSys5-2,RearStairsFlr2 Thermal Zone,2075.262,2075.262,0.10372,-99996,-99996,,,,,
BaseVAVReheatCoil-25,BaseVAVBox CoilHtg-18,HotWater,BaseAirSys5-2,RearStorageFlr2 Thermal Zone,2075.412,2075.412,0.10373,-99996,-99996,,,,,
BaseVAVReheatCoil-3,BaseVAVBox CoilHtg-19,HotWater,BaseAirSys5-3,CorridorFlr3 Thermal Zone,9018.3,9018.3,0.45074,-99996,-99996,,,,,
BaseVAVReheatCoil-14,BaseVAVBox CoilHtg-20,HotWater,BaseAirSys5-3,FrontStairsFlr3 Thermal Zone,1667.95,1667.95,0.08337,-99996,-99996,,,,,
BaseVAVReheatCoil-18,BaseVAVBox CoilHtg-21,HotWater,BaseAirSys5-3,FrontStorageFlr3 Thermal Zone,844.4,844.4,0.0422,-99996,-99996,,,,,
BaseVAVReheatCoil-22,BaseVAVBox CoilHtg-22,HotWater,BaseAirSys5-3,RearStairsFlr3 Thermal Zone,2050.387,2050.387,0.10248,-99996,-99996,,,,,
BaseVAVReheatCoil-26,BaseVAVBox CoilHtg-23,HotWater,BaseAirSys5-3,RearStorageFlr3 Thermal Zone,2050.7,2050.7,0.1025,-99996,-99996,,,,,
BaseVAVReheatCoil-4,BaseVAVBox CoilHtg-24,HotWater,BaseAirSys5-4,CorridorFlr4 Thermal Zone,14151.075,14151.075,0.70728,-99996,-99996,,,,,
BaseVAVReheatCoil-15,BaseVAVBox CoilHtg-25,HotWater,BaseAirSys5-4,FrontStairsFlr4 Thermal Zone,2152.563,2152.563,0.10759,-99996,-99996,,,,,
BaseVAVReheatCoil-19,BaseVAVBox CoilHtg-26,HotWater,BaseAirSys5-4,FrontStorageFlr4 Thermal Zone,1252.362,1252.362,0.06259,-99996,-99996,,,,,
BaseVAVReheatCoil-23,BaseVAVBox CoilHtg-27,HotWater,BaseAirSys5-4,RearStairsFlr4 Thermal Zone,2698.825,2698.825,0.13489,-99996,-99996,,,,,
BaseVAVReheatCoil-27,BaseVAVBox CoilHtg-28,HotWater,BaseAirSys5-4,RearStorageFlr4 Thermal Zone,2698.788,2698.788,0.13489,-99996,-99996,,,,,
ENDTABLE,,,,,,,,,,,,,,
TABLE HotSmlCECStd22070012Fan,,,,,,,,,,,,,,
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm),
BaseSys5 Fan,BaseSys5 SupFan,VariableSpeedDrive,BaseAirSys5,UNDEFINED,8462.217,1332.512,0.65,PowerPerUnitFlow,5.224,10.718,15,InAirStream,0.924,1.022
BaseSys5 Fan-2,BaseSys5 SupFan-2,VariableSpeedDrive,BaseAirSys5-2,UNDEFINED,560.602,319.971,0.65,PowerPerUnitFlow,4.73,0.643,0.75,InAirStream,0.855,1
BaseSys5 Fan-3,BaseSys5 SupFan-3,VariableSpeedDrive,BaseAirSys5-3,UNDEFINED,569.411,319.971,0.65,PowerPerUnitFlow,4.73,0.653,0.75,InAirStream,0.855,1
BaseSys5 Fan-4,BaseSys5 SupFan-4,VariableSpeedDrive,BaseAirSys5-4,UNDEFINED,841.133,319.971,0.65,PowerPerUnitFlow,4.73,0.965,1,InAirStream,0.855,1
GuestRoom101_SZAC Fan,BaseSys1 SupFan,ConstantVolume,BaseZnSys1,GuestRoom101 Thermal Zone,219.132,-99996,0.5,PowerPerUnitFlow,1.637,0.113,0.125,InAirStream,0.855,0.45
GuestRoom102_SZAC Fan,BaseSys1 SupFan-2,ConstantVolume,BaseZnSys1-2,GuestRoom102 Thermal Zone,219.719,-99996,0.5,PowerPerUnitFlow,1.637,0.113,0.125,InAirStream,0.855,0.45
GuestRoom103_SZAC Fan,BaseSys1 SupFan-3,ConstantVolume,BaseZnSys1-3,GuestRoom103 Thermal Zone,220.972,-99996,0.5,PowerPerUnitFlow,1.637,0.114,0.125,InAirStream,0.855,0.45
GuestRoom104_SZAC Fan,BaseSys1 SupFan-4,ConstantVolume,BaseZnSys1-4,GuestRoom104 Thermal Zone,220.892,-99996,0.5,PowerPerUnitFlow,1.637,0.114,0.125,InAirStream,0.855,0.45
GuestRoom105_SZAC Fan,BaseSys1 SupFan-5,ConstantVolume,BaseZnSys1-5,GuestRoom105 Thermal Zone,219.604,-99996,0.5,PowerPerUnitFlow,1.637,0.113,0.125,InAirStream,0.855,0.45
GuestRoom201_SZAC Fan,BaseSys1 SupFan-6,ConstantVolume,BaseZnSys1-6,GuestRoom201 Thermal Zone,246.341,-99996,0.5,PowerPerUnitFlow,1.637,0.127,0.25,InAirStream,0.855,0.45
GuestRoom202_205_SZAC Fan,BaseSys1 SupFan-7,ConstantVolume,BaseZnSys1-7,GuestRoom202_205 Thermal Zone,186.064,-99996,0.5,PowerPerUnitFlow,1.637,0.096,0.125,InAirStream,0.855,0.45
GuestRoom206_208_SZAC Fan,BaseSys1 SupFan-8,ConstantVolume,BaseZnSys1-8,GuestRoom206_208 Thermal Zone,190.141,-99996,0.5,PowerPerUnitFlow,1.637,0.098,0.125,InAirStream,0.855,0.45
GuestRoom209_212_SZAC Fan,BaseSys1 SupFan-9,ConstantVolume,BaseZnSys1-9,GuestRoom209_212 Thermal Zone,170.036,-99996,0.5,PowerPerUnitFlow,1.637,0.088,0.125,InAirStream,0.855,0.45
GuestRoom213_SZAC Fan,BaseSys1 SupFan-10,ConstantVolume,BaseZnSys1-10,GuestRoom213 Thermal Zone,186.84,-99996,0.5,PowerPerUnitFlow,1.637,0.096,0.125,InAirStream,0.855,0.45
GuestRoom214_SZAC Fan,BaseSys1 SupFan-11,ConstantVolume,BaseZnSys1-11,GuestRoom214 Thermal Zone,186.783,-99996,0.5,PowerPerUnitFlow,1.637,0.096,0.125,InAirStream,0.855,0.45
GuestRoom215_218_SZAC Fan,BaseSys1 SupFan-12,ConstantVolume,BaseZnSys1-12,GuestRoom215_218 Thermal Zone,169.007,-99996,0.5,PowerPerUnitFlow,1.637,0.087,0.125,InAirStream,0.855,0.45
GuestRoom219_SZAC Fan,BaseSys1 SupFan-13,ConstantVolume,BaseZnSys1-13,GuestRoom219 Thermal Zone,184.218,-99996,0.5,PowerPerUnitFlow,1.637,0.095,0.125,InAirStream,0.855,0.45
GuestRoom220_223_SZAC Fan,BaseSys1 SupFan-14,ConstantVolume,BaseZnSys1-14,GuestRoom220_223 Thermal Zone,167.288,-99996,0.5,PowerPerUnitFlow,1.637,0.086,0.125,InAirStream,0.855,0.45
GuestRoom224_SZAC Fan,BaseSys1 SupFan-15,ConstantVolume,BaseZnSys1-15,GuestRoom224 Thermal Zone,183.494,-99996,0.5,PowerPerUnitFlow,1.637,0.095,0.125,InAirStream,0.855,0.45
GuestRoom301_SZAC Fan,BaseSys1 SupFan-16,ConstantVolume,BaseZnSys1-16,GuestRoom301 Thermal Zone,247.848,-99996,0.5,PowerPerUnitFlow,1.637,0.128,0.25,InAirStream,0.855,0.45
GuestRoom302_305_SZAC Fan,BaseSys1 SupFan-17,ConstantVolume,BaseZnSys1-17,GuestRoom302_305 Thermal Zone,174.817,-99996,0.5,PowerPerUnitFlow,1.637,0.09,0.125,InAirStream,0.855,0.45
GuestRoom306_308_SZAC Fan,BaseSys1 SupFan-18,ConstantVolume,BaseZnSys1-18,GuestRoom306_308 Thermal Zone,190.793,-99996,0.5,PowerPerUnitFlow,1.637,0.098,0.125,InAirStream,0.855,0.45
GuestRoom309_312_SZAC Fan,BaseSys1 SupFan-19,ConstantVolume,BaseZnSys1-19,GuestRoom309_312 Thermal Zone,174.058,-99996,0.5,PowerPerUnitFlow,1.637,0.09,0.125,InAirStream,0.855,0.45
GuestRoom313_SZAC Fan,BaseSys1 SupFan-20,ConstantVolume,BaseZnSys1-20,GuestRoom313 Thermal Zone,189.6,-99996,0.5,PowerPerUnitFlow,1.637,0.098,0.125,InAirStream,0.855,0.45
GuestRoom314_SZAC Fan,BaseSys1 SupFan-21,ConstantVolume,BaseZnSys1-21,GuestRoom314 Thermal Zone,189.577,-99996,0.5,PowerPerUnitFlow,1.637,0.098,0.125,InAirStream,0.855,0.45
GuestRoom315_318_SZAC Fan,BaseSys1 SupFan-22,ConstantVolume,BaseZnSys1-22,GuestRoom315_318 Thermal Zone,173.739,-99996,0.5,PowerPerUnitFlow,1.637,0.09,0.125,InAirStream,0.855,0.45
GuestRoom319_SZAC Fan,BaseSys1 SupFan-23,ConstantVolume,BaseZnSys1-23,GuestRoom319 Thermal Zone,188.542,-99996,0.5,PowerPerUnitFlow,1.637,0.097,0.125,InAirStream,0.855,0.45
GuestRoom320_323_SZAC Fan,BaseSys1 SupFan-24,ConstantVolume,BaseZnSys1-24,GuestRoom320_323 Thermal Zone,172.103,-99996,0.5,PowerPerUnitFlow,1.637,0.089,0.125,InAirStream,0.855,0.45
GuestRoom324_SZAC Fan,BaseSys1 SupFan-25,ConstantVolume,BaseZnSys1-25,GuestRoom324 Thermal Zone,187.691,-99996,0.5,PowerPerUnitFlow,1.637,0.097,0.125,InAirStream,0.855,0.45
GuestRoom401_SZAC Fan,BaseSys1 SupFan-26,ConstantVolume,BaseZnSys1-26,GuestRoom401 Thermal Zone,290.444,-99996,0.5,PowerPerUnitFlow,1.637,0.15,0.25,InAirStream,0.855,0.45
GuestRoom402_405_SZAC Fan,BaseSys1 SupFan-27,ConstantVolume,BaseZnSys1-27,GuestRoom402_405 Thermal Zone,221.036,-99996,0.5,PowerPerUnitFlow,1.637,0.114,0.125,InAirStream,0.855,0.45
GuestRoom406_408_SZAC Fan,BaseSys1 SupFan-28,ConstantVolume,BaseZnSys1-28,GuestRoom406_408 Thermal Zone,243.037,-99996,0.5,PowerPerUnitFlow,1.637,0.125,0.25,InAirStream,0.855,0.45
GuestRoom409_412_SZAC Fan,BaseSys1 SupFan-29,ConstantVolume,BaseZnSys1-29,GuestRoom409_412 Thermal Zone,220.268,-99996,0.5,PowerPerUnitFlow,1.637,0.114,0.125,InAirStream,0.855,0.45
GuestRoom413_SZAC Fan,BaseSys1 SupFan-30,ConstantVolume,BaseZnSys1-30,GuestRoom413 Thermal Zone,228.171,-99996,0.5,PowerPerUnitFlow,1.637,0.118,0.125,InAirStream,0.855,0.45
GuestRoom414_SZAC Fan,BaseSys1 SupFan-31,ConstantVolume,BaseZnSys1-31,GuestRoom414 Thermal Zone,203.481,-99996,0.5,PowerPerUnitFlow,1.637,0.105,0.125,InAirStream,0.855,0.45
GuestRoom415_418_SZAC Fan,BaseSys1 SupFan-32,ConstantVolume,BaseZnSys1-32,GuestRoom415_418 Thermal Zone,195.184,-99996,0.5,PowerPerUnitFlow,1.637,0.101,0.125,InAirStream,0.855,0.45
GuestRoom419_SZAC Fan,BaseSys1 SupFan-33,ConstantVolume,BaseZnSys1-33,GuestRoom419 Thermal Zone,202.94,-99996,0.5,PowerPerUnitFlow,1.637,0.105,0.125,InAirStream,0.855,0.45
GuestRoom420_423_SZAC Fan,BaseSys1 SupFan-34,ConstantVolume,BaseZnSys1-34,GuestRoom420_423 Thermal Zone,194.916,-99996,0.5,PowerPerUnitFlow,1.637,0.101,0.125,InAirStream,0.855,0.45
GuestRoom424_SZAC Fan,BaseSys1 SupFan-35,ConstantVolume,BaseZnSys1-35,GuestRoom424 Thermal Zone,201.411,-99996,0.5,PowerPerUnitFlow,1.637,0.104,0.125,InAirStream,0.855,0.45
ENDTABLE,,,,,,,,,,,,,,
TABLE HotSmlCECStd22070012OACtrl,,,,,,,,,,,,,,
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration,,,,,,,,,,
;,,,,,,,,,,,,,,
BaseSys5 OACtrl,BaseSys5 OACtrl,FixedDryBulb,BaseAirSys5,Integrated,,,,,,,,,,
BaseSys5 OACtrl-2,BaseSys5 OACtrl-2,NoEconomizer,BaseAirSys5-2,UNDEFINED,,,,,,,,,,
BaseSys5 OACtrl-3,BaseSys5 OACtrl-3,NoEconomizer,BaseAirSys5-3,UNDEFINED,,,,,,,,,,
BaseSys5 OACtrl-4,BaseSys5 OACtrl-4,FixedDryBulb,BaseAirSys5-4,Integrated,,,,,,,,,,
ENDTABLE,,,,,,,,,,,,,,
