;,CEC Title-24 Residential Compliance Ruleset,,,,,,,,,,
;,Collection of tables based related to VCHP3 Input Processing,,,,,,,,,,
;,Created:,,05/13/24 SAC,,,,,,,,
;,Last modified:,,04/15/25 SAC - updated 2D interpolation tables based on latest NEEP-statistics spreadsheet (from BigLadder/NK),,,,,,,,
;,,,,,,,,,,,
;,Source Data:,,BigLadder OneDrive - NEEP-Statistical-Model,,,,,,,,
;,,,,,,,,,,,
;,Mod history:,,09/18/24 SAC - updated 2D interpolation tables based on latest NEEP-statistics spreadsheet (from BigLadder/NK),,,,,,,,
;,,,07/24/24 SAC - added 2D interpolation tables,,,,,,,,
;,,,05/13/24 SAC - created tables,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
,TABLE  VCHP3_NEEPRegressions,,,,,,,,,,
,,quantity,slope,intercept,r2,,,,,,
,,EIRr82min,-0.3241,1.3050,0.1266,;,EIR Ratio at 82F Min vs SEER2 over EER2,,,,
,,Qr95min,-0.1195,0.5096,0.0468,;,Capacity Ratio at 95F Min vs SEER2 over EER2,,,,
,,COP47rated,0.0660,2.8368,0.0545,;,COP Rated 47F vs HSPF2,,,,
,,Cap95ratVsEIR82,0.3686,0.0286,0.0000,;,Capacity Ratio at 95F Min vs EIR Ratio at 82F Min,,,,
,,*,0.0000,0.0000,0.0000,;,error,,,,
,ENDTABLE,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
,TABLE  VCHP3_NEEPStatistics,,,,,,,,,,
,,quantity,mean,,,,,,,,
,,Qr47rated,0.908461195,;,Capacity Ratio at 47°F Rated,,,,,,
,,Qr47min,0.271625182,;,Capacity Ratio at 47°F Min,,,,,,
,,Qr17rated,0.81726866,;,Capacity Ratio at 17°F Rated,,,,,,
,,Qr17min,0.340795877,;,Capacity Ratio at 17°F Min,,,,,,
,,Qr5rated,0.988247994,;,Capacity Ratio at 5°F Rated,,,,,,
,,Qr5min,0.321061071,;,Capacity Ratio at 5°F Min,,,,,,
,,Qr95rated,0.933713842,;,Capacity Ratio at 95°F Rated,,,,,,
,,Qr95min,0.304146509,;,Capacity Ratio at 95°F Min,,,,(shaded not (yet) BEMBase properties),,
,,Qr82min,0.300577585,;,Capacity Ratio at 82°F Min,,,,,,
,,Qm17max,0.768948094,;,Capacity Maintenance at 17°F Max,,,,,,
,,Qm17rated,0.688873169,;,Capacity Maintenance at 17°F Rated,,,,,,
,,Qm17min,0.980749855,;,Capacity Maintenance at 17°F Min,,,,,,
,,Qm5max,0.866394435,;,Capacity Maintenance at 5°F Max,,,,,,
,,Qm5rated,1.057169486,;,Capacity Maintenance at 5°F Rated,,,,,,
,,Qm5min,0.808556229,;,Capacity Maintenance at 5°F Min,,,,,,
,,QmslopeLCTmax,-0.024691066,;,Capacity Maintenance Slope at LCT°F Max,,,,,,
,,QmslopeLCTmin,-0.023922206,;,Capacity Maintenance Slope at LCT°F Min,,,,,,
,,Qm95max,0.94032795,;,Capacity Maintenance at 95°F Max,,,,,,
,,Qm95min,0.947568633,;,Capacity Maintenance at 95°F Min,,,,,,
,,Qn47max,1.116181304,;,Capacity Normalized 47°F Max,,,,,,
,,Qn47min,0.29986417,;,Capacity Normalized 47°F Min,,,,,,
,,Qn17max,0.857624586,;,Capacity Normalized 17°F Max,,,,,,
,,Qn17rated,0.688873169,;,Capacity Normalized 17°F Rated,,,,,,
,,Qn17min,0.283810602,;,Capacity Normalized 17°F Min,,,,,,
,,Qn5max,0.743933051,;,Capacity Normalized 5°F Max,,,,,,
,,Qn5rated,0.738556587,;,Capacity Normalized 5°F Rated,,,,,,
,,Qn5min,0.228140761,;,Capacity Normalized 5°F Min,,,,,,
,,Qn95max,1.080763025,;,Capacity Normalized 95°F Max,,,,,,
,,Qn95min,0.32472441,;,Capacity Normalized 95°F Min,,,,,,
,,Qn82max,1.153017795,;,Capacity Normalized 82°F Max,,,,,,
,,Qn82min,0.342729911,;,Capacity Normalized 82°F Min,,,,,,
,,COPr47rated,1.075237982,;,COP Ratio at 47°F Rated,,,,,,
,,COPr47min,1.401266388,;,COP Ratio at 47°F Min,,,,,,
,,COPr17rated,1.118530071,;,COP Ratio at 17°F Rated,,,,,,
,,COPr17min,1.303923986,;,COP Ratio at 17°F Min,,,,,,
,,COPr5rated,1.000644277,;,COP Ratio at 5°F Rated,,,,,,
,,COPr5min,1.246267548,;,COP Ratio at 5°F Min,,,,,,
,,COPr95rated,1.089709314,;,COP Ratio at 95°F Rated,,,,,,
,,COPr95min,1.429753987,;,COP Ratio at 95°F Min,,,,,,
,,COPr82min,1.396729888,;,COP Ratio at 82°F Min,,,,,,
,,COPm17max,0.716417614,;,COP Maintenance at 17°F Max,,,,,,
,,COPm17rated,0.744309562,;,COP Maintenance at 17°F Rated,,,,,,
,,COPm17min,0.67565439,;,COP Maintenance at 17°F Min,,,,,,
,,COPm5max,0.864896472,;,COP Maintenance at 5°F Max,,,,,,
,,COPm5rated,0.772954044,;,COP Maintenance at 5°F Rated,,,,,,
,,COPm5min,0.818285593,;,COP Maintenance at 5°F Min,,,,,,
,,COPmslopeLCTmax,-0.016482339,;,COP Maintenance Slope at LCT°F Max,,,,,,
,,COPmslopeLCTmin,-0.019681466,;,COP Maintenance Slope at LCT°F Min,,,,,,
,,COPm95max,0.767144038,;,COP Maintenance at 95°F Max,,,,,,
,,COPm95min,0.790453976,;,COP Maintenance at 95°F Min,,,,,,
,,COPn47max,0.938917832,;,COP Normalized 47°F Max,,,,,,
,,COPn47min,1.310933739,;,COP Normalized 47°F Min,,,,,,
,,COPn17max,0.669903791,;,COP Normalized 17°F Max,,,,,,
,,COPn17rated,0.744309562,;,COP Normalized 17°F Rated,,,,,,
,,COPn17min,0.870813416,;,COP Normalized 17°F Min,,,,,,
,,COPn5max,0.577435029,;,COP Normalized 5°F Max,,,,,,
,,COPn5rated,0.572649498,;,COP Normalized 5°F Rated,,,,,,
,,COPn5min,0.717675437,;,COP Normalized 5°F Min,,,,,,
,,COPn95max,0.927713996,;,COP Normalized 95°F Max,,,,,,
,,COPn95min,1.315675758,;,COP Normalized 95°F Min,,,,,,
,,COPn82max,1.224800148,;,COP Normalized 82°F Max,,,,,,
,,COPn82min,1.694040446,;,COP Normalized 82°F Min,,,,,,
,,IPr47rated,0.858017887,;,Input Power Ratio at 47°F Rated,,,,,,
,,IPr47min,0.198500025,;,Input Power Ratio at 47°F Min,,,,,,
,,IPr17rated,0.742997423,;,Input Power Ratio at 17°F Rated,,,,,,
,,IPr17min,0.273114595,;,Input Power Ratio at 17°F Min,,,,,,
,,IPr5rated,0.987730216,;,Input Power Ratio at 5°F Rated,,,,,,
,,IPr5min,0.274033776,;,Input Power Ratio at 5°F Min,,,,,,
,,IPr95rated,0.871396231,;,Input Power Ratio at 95°F Rated,,,,,,
,,IPr95min,0.222309494,;,Input Power Ratio at 95°F Min,,,,,,
,,IPr82min,0.225827076,;,Input Power Ratio at 82°F Min,,,,,,
,,IPm17max,1.08684884,;,Input Power Maintenance at 17°F Max,,,,,,
,,IPm17rated,0.933368893,;,Input Power Maintenance at 17°F Rated,,,,,,
,,IPm17min,1.544336045,;,Input Power Maintenance at 17°F Min,,,,,,
,,IPm5max,1.006708468,;,Input Power Maintenance at 5°F Max,,,,,,
,,IPm5rated,1.382642035,;,Input Power Maintenance at 5°F Rated,,,,,,
,,IPm5min,1.000093846,;,Input Power Maintenance at 5°F Min,,,,,,
,,IPmslopeLCTmax,-0.006158878,;,Input Power Maintenance Slope at LCT°F Max,,,,,,
,,IPmslopeLCTmin,-0.003782168,;,Input Power Maintenance Slope at LCT°F Min,,,,,,
,,IPm95max,1.248236673,;,Input Power Maintenance at 95°F Max,,,,,,
,,IPm95min,1.234867325,;,Input Power Maintenance at 95°F Min,,,,,,
,,IPn47max,1.209187421,;,Input Power Normalized 47°F Max,,,,,,
,,IPn47min,0.234966192,;,Input Power Normalized 47°F Min,,,,,,
,,IPn17max,1.303852462,;,Input Power Normalized 17°F Max,,,,,,
,,IPn17rated,0.933368893,;,Input Power Normalized 17°F Rated,,,,,,
,,IPn17min,0.340343552,;,Input Power Normalized 17°F Min,,,,,,
,,IPn5max,1.30613567,;,Input Power Normalized 5°F Max,,,,,,
,,IPn5rated,1.301518964,;,Input Power Normalized 5°F Rated,,,,,,
,,IPn5min,0.342037725,;,Input Power Normalized 5°F Min,,,,,,
,,IPn95max,1.186723923,;,Input Power Normalized 95°F Max,,,,,,
,,IPn95min,0.254192508,;,Input Power Normalized 95°F Min,,,,,,
,,IPn82max,0.965213961,;,Input Power Normalized 82°F Max,,,,,,
,,IPn82min,0.212088169,;,Input Power Normalized 82°F Min,,,,,,
,,LCT,-13.34228188,;,LCT,,,,,,
,,EIRr47rated,0.938912157,;,EIR Ratio at 47°F Rated,,,,,,
,,EIRr47min,0.730361204,;,EIR Ratio at 47°F Min,,,,,,
,,EIRr17rated,0.902356545,;,EIR Ratio at 17°F Rated,,,,,,
,,EIRr17min,0.798303188,;,EIR Ratio at 17°F Min,,,,,,
,,EIRr5rated,0.999543975,;,EIR Ratio at 5°F Rated,,,,,,
,,EIRr5min,0.865974379,;,EIR Ratio at 5°F Min,,,,,,
,,EIRr95rated,0.927627226,;,EIR Ratio at 95°F Rated,,,,,,
,,EIRr95min,0.735699489,;,EIR Ratio at 95°F Min,,,,,,
,,EIRr82min,0.747588674,;,EIR Ratio at 82°F Min,,,,,,
,,EIRm17max,1.408062952,;,EIR Maintenance at 17°F Max,,,,,,
,,EIRm17rated,1.351218732,;,EIR Maintenance at 17°F Rated,,,,,,
,,EIRm17min,1.560117589,;,EIR Maintenance at 17°F Min,,,,,,
,,EIRm5max,1.164391174,;,EIR Maintenance at 5°F Max,,,,,,
,,EIRm5rated,1.303662047,;,EIR Maintenance at 5°F Rated,,,,,,
,,EIRm5min,1.252611399,;,EIR Maintenance at 5°F Min,,,,,,
,,EIRmslopeLCTmax,0.012200453,;,EIR Maintenance Slope at LCT°F Max,,,,,,
,,EIRmslopeLCTmin,0.012245905,;,EIR Maintenance Slope at LCT°F Min,,,,,,
,,EIRm95max,1.32648716,;,EIR Maintenance at 95°F Max,,,,,,
,,EIRm95min,1.315498001,;,EIR Maintenance at 95°F Min,,,,,,
,,*,0.0000,;,error,,,,,,
,ENDTABLE,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
,TABLE  HtPump3_Interp_2Speed_Low_SEER2EER2ratio_SEER2,,,,,,,,,,
,,2DInterpolate,SEER2Limit,SEER2EER2Ratio,one,two,,,,,
,,SEER2=,-999,-999,6,22,,,,,
,,Min,6,1,1.7772,6.5165,,,,,
,,Max,22,2.4,2.1046,7.7170,,,,,
,ENDTABLE,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,Delta Fracs,Row Interps,Final Result,,,,
;,,testing below table:,SEER2:,19,0.476190476,5.482586251,,,,,
;,,,SEER2/EER2:,1.46154,0.617858099,8.13359912,7.120536023,,,,
,TABLE  HtPump3_Interp_VarSpeed_Low_SEER2EER2ratio_COP,,,,,,,,,,
,,2DInterpolate,SEER2Limit,SEER2EER2Ratio,one,two,three,,,,
,,SEER2=,-999,-999,14,24.5,35,,,,
,,Min,14,1.000,4.047,7.061,10.058,,,,
,,two,-999,1.747,6.175,10.289,14.053,,,,
,,three,-999,2.120,14.240,23.262,30.962,,,,
,,four,-999,2.307,19.508,31.842,42.388,,,,
,,Max,35,2.400,23.029,37.513,49.863,,,,
,ENDTABLE,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
,TABLE  HtPump3_Interp_Single_Full_HeatCapRatio_COP,,,,,,,,,,
,,2DInterpolate,HSPF2Limit,HeatCapRatio,one,two,three,four,five,,
,,HSPF2=,-999,-999,5,6.5,8,9.5,11,,
,,Min,5,0.500,1.971,2.844,3.933,5.327,7.178,,
,,two,-999,0.533,1.963,2.801,3.819,5.085,6.699,,
,,three,-999,0.600,1.946,2.720,3.622,4.683,5.951,,
,,four,-999,0.733,1.915,2.589,3.318,4.111,4.975,,
,,Max,11,1.000,1.904,2.498,3.102,3.718,4.345,,
,ENDTABLE,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
,TABLE  HtPump3_Interp_Two_Full_HeatCapRatio_COP,,,,,,,,,,
,,2DInterpolate,HSPF2Limit,HeatCapRatio,one,two,three,four,five,,
,,HSPF2=,-999,-999,5,6.5,8,9.5,11,,
,,Min,5,0.500,1.794,2.592,3.583,4.852,6.536,,
,,two,-999,0.533,1.779,2.540,3.464,4.611,6.073,,
,,three,-999,0.600,1.757,2.456,3.270,4.227,5.371,,
,,four,-999,0.733,1.720,2.325,2.980,3.691,4.467,,
,,Max,11,1.000,1.659,2.176,2.703,3.239,3.785,,
,ENDTABLE,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
,TABLE  HtPump3_Interp_VarSpeed_Full_HeatCapRatio_COP,,,,,,,,,,
,,2DInterpolate,HSPF2Limit,HeatCapRatio,one,two,three,four,five,,
,,HSPF2=,-999,-999,7,9.25,11.5,13.75,16,,
,,Min,7,0.500,2.762,4.149,5.934,8.392,11.948,,
,,two,-999,0.540,2.696,3.941,5.490,7.463,10.060,,
,,three,-999,0.620,2.579,3.627,4.821,6.190,7.779,,
,,four,-999,0.780,2.467,3.305,4.167,5.054,5.967,,
,,Max,16,1.100,2.345,3.091,3.834,4.573,5.307,,
,ENDTABLE,,,,,,,,,,
;,,,,,,,,,,,
;,,,,,,,,,,,
